<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.powsybl.org/schema/iidm/1_2" id="urn:uuid:9eb192d5-4cec-11ea-80e2-00155d739404" caseDate="2020-02-12T09:30:00.000Z" forecastDistance="1013" sourceFormat="CGMES">
    <iidm:property name="CGMESModelDetail" value="bus-branch"/>
    <iidm:substation id="_2b6ed856-027e-11e7-afc1-94659cb4e466" name="ZEZERE" country="PT" geographicalTags="_2b6ed85d-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed85e-027e-11e7-afc1-94659cb4e466" name="ZEZ_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed857-027e-11e7-afc1-94659cb4e466" name="ZEZERE" v="149.956039" angle="4.48307"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6ed9d3-027e-11e7-afc1-94659cb4e466" name="ZEZ_220" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed9d2-027e-11e7-afc1-94659cb4e466" name="ZEZERE" v="220.0" angle="2.75088263"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edd40-027e-11e7-afc1-94659cb4e466" name="ZEZ_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edd3f-027e-11e7-afc1-94659cb4e466" name="ZEZERE" v="63.91965" angle="0.895011"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3ba8e7-8907-11e8-80ec-00155d38aa06" name="601_E1" energySource="WIND" minP="0.0" maxP="70.0" ratedS="70.0" voltageRegulatorOn="false" targetP="1.3" targetQ="-0.0" bus="_2b6edd3f-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd3f-027e-11e7-afc1-94659cb4e466" p="-1.3" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3ba8ed-8907-11e8-80ec-00155d38aa06" name="601_E2" energySource="WIND" minP="0.0" maxP="45.0" ratedS="45.0" voltageRegulatorOn="false" targetP="0.2" targetQ="-0.0" bus="_2b6edd3f-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd3f-027e-11e7-afc1-94659cb4e466" p="-0.2" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3ba8f3-8907-11e8-80ec-00155d38aa06" name="601_H " energySource="HYDRO" minP="0.0" maxP="20.576" ratedS="21.0" voltageRegulatorOn="false" targetP="7.4" targetQ="-0.0" bus="_2b6edd3f-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd3f-027e-11e7-afc1-94659cb4e466" p="-7.4" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3ba8f9-8907-11e8-80ec-00155d38aa06" name="601_T " energySource="OTHER" minP="0.0" maxP="119.658" ratedS="120.0" voltageRegulatorOn="false" targetP="40.8" targetQ="-0.0" bus="_2b6edd3f-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd3f-027e-11e7-afc1-94659cb4e466" p="-40.8" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3ba8ff-8907-11e8-80ec-00155d38aa06" name="601_V1" energySource="OTHER" minP="0.0" maxP="33.6" ratedS="34.0" voltageRegulatorOn="false" targetP="0.7" targetQ="-0.0" bus="_2b6edd3f-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd3f-027e-11e7-afc1-94659cb4e466" p="-0.7" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef08c-027e-11e7-afc1-94659cb4e466" name="601_1 " loadType="UNDEFINED" p0="189.352" q0="14.524" bus="_2b6edd3f-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd3f-027e-11e7-afc1-94659cb4e466" p="189.352" q="14.524"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be152f2-027e-11e7-afc1-94659cb4e466" name="AT 0 220/150 SZR" r="0.252" x="10.744214876033055" g="3.4000462222222223E-6" b="-2.3933262222222224E-5" ratedU1="220.0" ratedU2="150.0" connectableBus1="_2b6ed9d2-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed9d3-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ed857-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ed85e-027e-11e7-afc1-94659cb4e466" p1="0.0" q1="0.0" p2="0.0" q2="0.0">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="9" targetDeadband="15.0" loadTapChangingCapabilities="true" regulating="true" targetV="150.0">
                <iidm:terminalRef id="_2be15315-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:step r="-19.735602278399988" x="-19.735602278399988" g="24.58823941699986" b="24.58823941699986" rho="0.895904"/>
                <iidm:step r="-17.387170494399996" x="-17.387170494399996" g="21.046574240894845" b="21.046574240894845" rho="0.9089160000000001"/>
                <iidm:step r="-15.00487628160001" x="-15.00487628160001" g="17.653808389423766" b="17.653808389423766" rho="0.921928"/>
                <iidm:step r="-12.58871964" x="-12.58871964" g="14.401710612353291" b="14.401710612353291" rho="0.93494"/>
                <iidm:step r="-10.138700569600001" x="-10.138700569600001" g="11.282610683203732" b="11.282610683203732" rho="0.947952"/>
                <iidm:step r="-7.654819070399988" x="-7.654819070399988" g="8.289354131252068" b="8.289354131252068" rho="0.9609639999999999"/>
                <iidm:step r="-5.137075142400005" x="-5.137075142400005" g="5.4152611782857685" b="5.4152611782857685" rho="0.973976"/>
                <iidm:step r="-2.585468785600009" x="-2.585468785600009" g="2.654089439602858" b="2.654089439602858" rho="0.9869879999999999"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="2.6193312144000114" x="2.6193312144000114" g="-2.552473479804218" b="-2.552473479804218" rho="1.013012"/>
                <iidm:step r="5.272524857600014" x="5.272524857600014" g="-5.008452931790175" b="-5.008452931790175" rho="1.026024"/>
                <iidm:step r="7.9595809296000075" x="7.9595809296000075" g="-7.372741595570309" b="-7.372741595570309" rho="1.039036"/>
                <iidm:step r="10.680499430400015" x="10.680499430400015" g="-9.649847520896227" b="-9.649847520896227" rho="1.052048"/>
                <iidm:step r="13.435280359999968" x="13.435280359999968" g="-11.844005072638385" b="-11.844005072638385" rho="1.06506"/>
                <iidm:step r="16.22392371839998" x="16.22392371839998" g="-13.959194629936157" b="-13.959194629936157" rho="1.078072"/>
                <iidm:step r="19.04642950559998" x="19.04642950559998" g="-15.999160650764443" b="-15.999160650764443" rho="1.091084"/>
                <iidm:step r="21.9027977216" x="21.9027977216" g="-17.96742825510972" b="-17.96742825510972" rho="1.104096"/>
                <iidm:step r="24.793028366400005" x="24.793028366400005" g="-19.867318463981942" b="-19.867318463981942" rho="1.117108"/>
                <iidm:step r="27.717121440000003" x="27.717121440000003" g="-21.701962217353277" b="-21.701962217353277" rho="1.13012"/>
                <iidm:step r="30.675076942400015" x="30.675076942400015" g="-23.47431328157642" b="-23.47431328157642" rho="1.143132"/>
                <iidm:step r="33.666894873600015" x="33.666894873600015" g="-25.187160145701437" b="-25.187160145701437" rho="1.156144"/>
                <iidm:step r="36.69257523360001" x="36.69257523360001" g="-26.84313699620805" b="-26.84313699620805" rho="1.169156"/>
                <iidm:step r="39.752118022399976" x="39.752118022399976" g="-28.44473385085181" b="-28.44473385085181" rho="1.1821679999999999"/>
                <iidm:step r="42.84552323999997" x="42.84552323999997" g="-29.99430592445914" b="-29.99430592445914" rho="1.19518"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="393.647911">
                <iidm:temporaryLimit name="_ed0ea055-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="393.647911"/>
                <iidm:temporaryLimit name="_ed0ea056-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="393.647911"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="577.350269">
                <iidm:temporaryLimit name="_ed0ea051-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="577.350269"/>
                <iidm:temporaryLimit name="_ed0ea052-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="577.350269"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15315-027e-11e7-afc1-94659cb4e466" name="TR 3 150/60 SZR" r="0.06509108326728927" x="3.849190385828467" g="1.7153218412653062E-5" b="-9.081182403628117E-6" ratedU1="150.09" ratedU2="63.0" bus1="_2b6ed857-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed857-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed85e-027e-11e7-afc1-94659cb4e466" bus2="_2b6edd3f-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edd3f-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edd40-027e-11e7-afc1-94659cb4e466" p1="66.97027" q1="6.78100967" p2="-66.83105" q2="-2.53118587">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3ba8f9-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1408440420560748"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1276092878921824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1146780809702157"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1020400966268757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0896854731850198"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0776047862894187"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.065789024930937"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0542295690309522"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0429181684688291"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.031846923445213"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0210082660829223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0103949431753882"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9898167651204408"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.979838836108237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9700600661192941"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9604745512662896"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9510766187324051"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9418608155761174"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9328218981806241"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9239548223050086"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9152547336974827"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9067169592340054"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8983369985482874"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8901105161216817"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="653.937942">
                <iidm:temporaryLimit name="_ed0ea061-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="686.634839"/>
                <iidm:temporaryLimit name="_ed0ea062-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="719.331737"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_ed0ea065-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_ed0ea066-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15304-027e-11e7-afc1-94659cb4e466" name="AT 1 220/150 SZR" r="0.1512009297520661" x="8.995351239669422" g="1.6133333333333335E-6" b="-3.4443591111111117E-6" ratedU1="220.0" ratedU2="150.0" bus1="_2b6ed9d2-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed9d2-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed9d3-027e-11e7-afc1-94659cb4e466" bus2="_2b6ed857-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ed857-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ed85e-027e-11e7-afc1-94659cb4e466" p1="-73.2282257" q1="52.1147079" p2="73.3187943" q2="-48.8074646">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="13" targetDeadband="15.0" loadTapChangingCapabilities="true" regulating="true" targetV="150.0">
                <iidm:terminalRef id="_2be15315-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:step r="-18.999999999999993" x="-18.999999999999993" g="23.456790123456784" b="23.456790123456784" rho="0.8999999999999999"/>
                <iidm:step r="-17.189999999999994" x="-17.189999999999994" g="20.758362516604258" b="20.758362516604258" rho="0.9100000000000001"/>
                <iidm:step r="-15.359999999999996" x="-15.359999999999996" g="18.14744801512287" b="18.14744801512287" rho="0.92"/>
                <iidm:step r="-13.51000000000001" x="-13.51000000000001" g="15.620302925193673" b="15.620302925193673" rho="0.9299999999999998"/>
                <iidm:step r="-11.640000000000006" x="-11.640000000000006" g="13.173381620642832" b="13.173381620642832" rho="0.9400000000000001"/>
                <iidm:step r="-9.750000000000004" x="-9.750000000000004" g="10.803324099723" b="10.803324099723" rho="0.9500000000000001"/>
                <iidm:step r="-7.8400000000000025" x="-7.8400000000000025" g="8.506944444444443" b="8.506944444444443" rho="0.96"/>
                <iidm:step r="-5.910000000000004" x="-5.910000000000004" g="6.28122010840686" b="6.28122010840686" rho="0.9699999999999999"/>
                <iidm:step r="-3.960000000000008" x="-3.960000000000008" g="4.1232819658475695" b="4.1232819658475695" rho="0.98"/>
                <iidm:step r="-1.9900000000000029" x="-1.9900000000000029" g="2.030405060708085" b="2.030405060708085" rho="0.99"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="2.0100000000000007" x="2.0100000000000007" g="-1.9703950593079167" b="-1.9703950593079167" rho="1.01"/>
                <iidm:step r="4.039999999999999" x="4.039999999999999" g="-3.8831218762014563" b="-3.8831218762014563" rho="1.02"/>
                <iidm:step r="6.089999999999995" x="6.089999999999995" g="-5.740409086624565" b="-5.740409086624565" rho="1.03"/>
                <iidm:step r="8.16000000000001" x="8.16000000000001" g="-7.544378698224863" b="-7.544378698224863" rho="1.04"/>
                <iidm:step r="10.250000000000004" x="10.250000000000004" g="-9.297052154195018" b="-9.297052154195018" rho="1.05"/>
                <iidm:step r="12.360000000000015" x="12.360000000000015" g="-11.000355998576017" b="-11.000355998576017" rho="1.06"/>
                <iidm:step r="14.490000000000002" x="14.490000000000002" g="-12.656127172678843" b="-12.656127172678843" rho="1.07"/>
                <iidm:step r="16.64000000000001" x="16.64000000000001" g="-14.266117969821678" b="-14.266117969821678" rho="1.08"/>
                <iidm:step r="18.810000000000016" x="18.810000000000016" g="-15.832000673344005" b="-15.832000673344005" rho="1.09"/>
                <iidm:step r="21.000000000000018" x="21.000000000000018" g="-17.355371900826455" b="-17.355371900826455" rho="1.1"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="656.079851">
                <iidm:temporaryLimit name="_ed0ea05d-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="688.883844"/>
                <iidm:temporaryLimit name="_ed0ea05e-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="721.687836"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="962.250449">
                <iidm:temporaryLimit name="_ed0ea059-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="1010.362971"/>
                <iidm:temporaryLimit name="_ed0ea05a-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="1058.475494"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be158a5-027e-11e7-afc1-94659cb4e466" name="TR 2 220/60 SZR" r="0.07025130000000002" x="3.675671219008265" g="1.7888122952884855E-5" b="-5.543013353489543E-6" ratedU1="220.0" ratedU2="63.0" bus1="_2b6ed9d2-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed9d2-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed9d3-027e-11e7-afc1-94659cb4e466" bus2="_2b6edd3f-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edd3f-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edd40-027e-11e7-afc1-94659cb4e466" p1="36.4413071" q1="7.208015" p2="-36.3469772" q2="-5.96557665">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3ba8f9-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1423766918598806"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1289816359847091"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1158970696542951"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1031123211027594"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.090617202087005"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0784019808087584"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0664573566361375"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0547744364867573"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0433447127463338"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0321600426075666"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0212126287238519"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0104950010812297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9897207601847214"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796506957479241"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9697834861388847"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9601130629142888"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9506335972925954"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9413394884384684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9322253524277945"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9232860118476061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9145164859886928"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9059119815918685"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.897467884111767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8891797494647137"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_4ec91acc-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="468.441014"/>
                <iidm:temporaryLimit name="_4ec91acd-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="490.747729"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_4ec91ad0-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_4ec91ad1-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be158b6-027e-11e7-afc1-94659cb4e466" name="TR 4 220/60 SZR" r="0.06072570000000001" x="3.733238119834711" g="1.763691609977324E-5" b="-1.0833966238347189E-5" ratedU1="220.0" ratedU2="63.0" bus1="_2b6ed9d2-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed9d2-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed9d3-027e-11e7-afc1-94659cb4e466" bus2="_2b6edd3f-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edd3f-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edd40-027e-11e7-afc1-94659cb4e466" p1="35.86352" q1="7.272999" p2="-35.77396" q2="-6.027374">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="13" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3ba8f9-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.170584613367608"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1564931888333645"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1427369922248176"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1293042018021437"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1161835452221764"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1033642679895268"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0908361040570376"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0785892484066542"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0666143314568033"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0549023951558882"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.043444870633705"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0322335572936074"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0212606032382132"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.010518486930459"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896982311123517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796065508249266"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9697185973602321"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9600282632320696"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9505296826656655"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412172197572789"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9320854573230692"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9231291863908603"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9143433962919719"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9057232653135161"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_4ec91ad4-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="468.441014"/>
                <iidm:temporaryLimit name="_4ec91ad5-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="490.747729"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_4ec91ad8-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_4ec91ad9-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ed995-027e-11e7-afc1-94659cb4e466" name="C.BRANCO" country="PT" geographicalTags="_2b6ed85d-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed997-027e-11e7-afc1-94659cb4e466" name="C.B_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed996-027e-11e7-afc1-94659cb4e466" name="C.BRANCO" v="149.741379" angle="3.30880928"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edb8f-027e-11e7-afc1-94659cb4e466" name="C.B_220" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edb8e-027e-11e7-afc1-94659cb4e466" name="C.BRANCO" v="219.685608" angle="3.68916917"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="_3d3bb93e-8907-11e8-80ec-00155d38aa06" name="C.BRANCO_1" bPerSection="-0.0014463" maximumSectionCount="1" currentSectionCount="0" voltageRegulatorOn="true" targetV="220.0" targetDeadband="22.0" bus="_2b6edb8e-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edb8e-027e-11e7-afc1-94659cb4e466" q="0.0">
                <iidm:regulatingTerminal id="_63b04e82-db70-11e8-80ee-00155d38aa06" side="ONE"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edfbe-027e-11e7-afc1-94659cb4e466" name="C.B_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edfbd-027e-11e7-afc1-94659cb4e466" name="C.BRANCO" v="63.3716927" angle="2.24748588"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3bacba-8907-11e8-80ec-00155d38aa06" name="681_E1" energySource="WIND" minP="0.0" maxP="60.0" ratedS="60.0" voltageRegulatorOn="false" targetP="0.7" targetQ="-0.0" bus="_2b6edfbd-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edfbd-027e-11e7-afc1-94659cb4e466" p="-0.7" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3bacc0-8907-11e8-80ec-00155d38aa06" name="681_E2" energySource="WIND" minP="0.0" maxP="80.0" ratedS="80.0" voltageRegulatorOn="false" targetP="0.4" targetQ="-0.0" bus="_2b6edfbd-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edfbd-027e-11e7-afc1-94659cb4e466" p="-0.4" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3bacc6-8907-11e8-80ec-00155d38aa06" name="681_H " energySource="HYDRO" minP="0.0" maxP="22.5" ratedS="23.0" voltageRegulatorOn="false" targetP="1.6" targetQ="-0.0" bus="_2b6edfbd-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edfbd-027e-11e7-afc1-94659cb4e466" p="-1.6" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef1be-027e-11e7-afc1-94659cb4e466" name="681_1 " loadType="UNDEFINED" p0="33.696" q0="1.126" bus="_2b6edfbd-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edfbd-027e-11e7-afc1-94659cb4e466" p="33.696" q="1.126"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be1579f-027e-11e7-afc1-94659cb4e466" name="TR 4 150/60 SCC" r="0.19924451794937587" x="6.422241978561641" g="1.1925666886371882E-5" b="-4.135875398134542E-5" ratedU1="150.53" ratedU2="63.0" bus1="_2b6ed996-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed996-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed997-027e-11e7-afc1-94659cb4e466" bus2="_2b6edfbd-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edfbd-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edfbe-027e-11e7-afc1-94659cb4e466" p1="11.5860386" q1="-0.8059405" p2="-11.5325336" q2="1.1832912">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="18" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be1579f-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.2178120107440247"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.2032518603477014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1890357585857894"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.175151653320861"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1615880488387373"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1483339741036909"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1353789531624392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227129775291242"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1103264803982964"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0982103125462621"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0863557197932274"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0747543219095548"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0633980928593243"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0522793422833199"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0413906981316619"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0307250903636687"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.020275735639211"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0100361229319006"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901613606559779"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9805144327802449"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9710536670288049"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9617737261884061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9526694751362794"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9437359713647857"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9349684560342304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9263623455198152"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="241.633342">
                <iidm:temporaryLimit name="_3c703609-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="289.96001"/>
                <iidm:temporaryLimit name="_3c70360a-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="314.123344"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="577.350269">
                <iidm:temporaryLimit name="_3c70360d-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="692.820323"/>
                <iidm:temporaryLimit name="_3c70360e-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="750.55535"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be1577c-027e-11e7-afc1-94659cb4e466" name="AT 1 220/150 SCC" r="0.11249999999999999" x="9.090185950413222" g="1.9999955555555558E-6" b="-5.666672E-6" ratedU1="220.0" ratedU2="150.0" bus1="_2b6edb8e-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edb8e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edb8f-027e-11e7-afc1-94659cb4e466" bus2="_2b6ed996-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ed996-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ed997-027e-11e7-afc1-94659cb4e466" p1="16.4318676" q1="0.7082295" p2="-16.3856468" q2="-0.4721561">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="22.0" loadTapChangingCapabilities="true" regulating="true" targetV="220.0">
                <iidm:terminalRef id="_63b04e82-db70-11e8-80ee-00155d38aa06" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259259259259258"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174311926605504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909090909091"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="656.079851">
                <iidm:temporaryLimit name="_36601bcb-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="688.883844"/>
                <iidm:temporaryLimit name="_36601bcc-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="721.687836"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="962.250449">
                <iidm:temporaryLimit name="_36601bcf-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1010.362971"/>
                <iidm:temporaryLimit name="_36601bd0-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1058.475494"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be157b1-027e-11e7-afc1-94659cb4e466" name="TR 5 150/60 SCC" r="0.10120949999999998" x="3.8448143999999993" g="1.1086167800453517E-5" b="-1.8644557823129254E-5" ratedU1="150.0" ratedU2="63.0" bus1="_2b6ed996-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed996-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed997-027e-11e7-afc1-94659cb4e466" bus2="_2b6edfbd-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edfbd-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edfbe-027e-11e7-afc1-94659cb4e466" p1="19.5169964" q1="2.75078535" p2="-19.4634647" q2="-2.309273">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="12" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be1579f-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.142956416785915"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1295006364736087"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1163579936814139"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1035176833191163"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0909693917627448"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0787032692259981"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0667099039747745"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0549802982429304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0435058457197477"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0322783104907347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.021289807323465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.010532783199286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896845182661123"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.979579681950069"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9696791040940822"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.95997665336779"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9504664414061201"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9411428108924105"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9320003243361128"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.923033753498298"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142380694217536"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9056084330257282"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8971401862283598"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888288435625682"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="484.974226">
                <iidm:temporaryLimit name="_3c703611-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="509.222937"/>
                <iidm:temporaryLimit name="_3c703612-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="533.471649"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_3c703615-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_3c703616-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be1578e-027e-11e7-afc1-94659cb4e466" name="AT 2 220/150 SCC" r="0.153" x="9.10785123966942" g="1.7333438222222224E-6" b="-8.604444444444444E-6" ratedU1="220.0" ratedU2="150.0" bus1="_2b6edb8e-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edb8e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edb8f-027e-11e7-afc1-94659cb4e466" bus2="_2b6ed996-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ed996-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ed997-027e-11e7-afc1-94659cb4e466" p1="16.3954525" q1="0.700656533" p2="-16.3547363" q2="-0.3988973">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="22.0" loadTapChangingCapabilities="true" regulating="true" targetV="220.0">
                <iidm:terminalRef id="_63b04e82-db70-11e8-80ee-00155d38aa06" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259259259259258"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174311926605504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909090909091"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="656.079851">
                <iidm:temporaryLimit name="_3c703601-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="688.883844"/>
                <iidm:temporaryLimit name="_3c703602-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="721.687836"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="962.250449">
                <iidm:temporaryLimit name="_3c703605-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1010.362971"/>
                <iidm:temporaryLimit name="_3c703606-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1058.475494"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ee065-027e-11e7-afc1-94659cb4e466" name="CABRIL" country="PT" geographicalTags="_2b6ed85d-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee067-027e-11e7-afc1-94659cb4e466" name="CAB_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee066-027e-11e7-afc1-94659cb4e466" name="CABRIL" v="150.0" angle="8.712534"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eebfe-027e-11e7-afc1-94659cb4e466" name="HA-_16" nominalV="15.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eebfd-027e-11e7-afc1-94659cb4e466" name="HA-CR1" v="13.8313684" angle="15.1380215"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef7d6-027e-11e7-afc1-94659cb4e466" name="8041_1 " energySource="HYDRO" minP="0.0" maxP="54.0" ratedS="62.0" voltageRegulatorOn="true" targetP="50.0" targetV="150.0" targetQ="-7.737202" bus="_2b6eebfd-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eebfd-027e-11e7-afc1-94659cb4e466" p="-50.0" q="7.737202">
                <iidm:regulatingTerminal id="_2be151ae-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:minMaxReactiveLimits minQ="-15.0" maxQ="30.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eec0b-027e-11e7-afc1-94659cb4e466" name="HA-_16" nominalV="15.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eec0a-027e-11e7-afc1-94659cb4e466" name="HA-CR2" v="13.8313684" angle="15.1380215"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef7dc-027e-11e7-afc1-94659cb4e466" name="8042_1 " energySource="HYDRO" minP="0.0" maxP="54.0" ratedS="62.0" voltageRegulatorOn="true" targetP="50.0" targetV="150.0" targetQ="-7.737202" bus="_2b6eec0a-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eec0a-027e-11e7-afc1-94659cb4e466" p="-50.0" q="7.737202">
                <iidm:regulatingTerminal id="_2be151ae-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:minMaxReactiveLimits minQ="-15.0" maxQ="30.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be16368-027e-11e7-afc1-94659cb4e466" name="TR G2 CCR" r="0.019700941230486685" x="0.43317361799816345" g="3.072203850156088E-4" b="-0.0030722038501560874" ratedU1="165.0" ratedU2="15.5" bus1="_2b6ee066-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ee066-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ee067-027e-11e7-afc1-94659cb4e466" bus2="_2b6eec0a-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eec0a-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eec0b-027e-11e7-afc1-94659cb4e466" p1="-49.67539" q1="14.1411409" p2="50.0" q2="-7.73492241">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="2" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="426.88929">
                <iidm:temporaryLimit name="_3104eab9-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="426.88929"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="4544.305345">
                <iidm:temporaryLimit name="_3104eabc-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="4544.305345"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be16359-027e-11e7-afc1-94659cb4e466" name="TR G1 CCR" r="0.019700941230486685" x="0.43317361799816345" g="3.072203850156088E-4" b="-0.0030722038501560874" ratedU1="165.0" ratedU2="15.5" bus1="_2b6ee066-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ee066-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ee067-027e-11e7-afc1-94659cb4e466" bus2="_2b6eebfd-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eebfd-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eebfe-027e-11e7-afc1-94659cb4e466" p1="-49.67539" q1="14.1411409" p2="50.0" q2="-7.73492241">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="2" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="426.88929">
                <iidm:temporaryLimit name="_3104eab3-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="426.88929"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="4544.305345">
                <iidm:temporaryLimit name="_3104eab6-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="4544.305345"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ee071-027e-11e7-afc1-94659cb4e466" name="BOUCA" country="PT" geographicalTags="_2b6ed85d-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee073-027e-11e7-afc1-94659cb4e466" name="BOU_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee072-027e-11e7-afc1-94659cb4e466" name="BOUCA" v="150.0" angle="7.501012"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eec32-027e-11e7-afc1-94659cb4e466" name="HA-_6" nominalV="6.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eec31-027e-11e7-afc1-94659cb4e466" name="HA-BC1" v="5.388877" angle="14.5965"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef7f2-027e-11e7-afc1-94659cb4e466" name="8061_1 " energySource="HYDRO" minP="0.0" maxP="22.0" ratedS="26.0" voltageRegulatorOn="true" targetP="22.0" targetV="150.0" targetQ="-1.59890759" bus="_2b6eec31-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eec31-027e-11e7-afc1-94659cb4e466" p="-22.0" q="1.59890759">
                <iidm:regulatingTerminal id="_2be151ae-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:minMaxReactiveLimits minQ="-12.0" maxQ="13.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eec40-027e-11e7-afc1-94659cb4e466" name="HA-_6" nominalV="6.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eec3f-027e-11e7-afc1-94659cb4e466" name="HA-BC2" v="5.388877" angle="14.5965"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef7f8-027e-11e7-afc1-94659cb4e466" name="8062_1 " energySource="HYDRO" minP="0.0" maxP="22.0" ratedS="26.0" voltageRegulatorOn="true" targetP="22.0" targetV="150.0" targetQ="-1.59890759" bus="_2b6eec3f-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eec3f-027e-11e7-afc1-94659cb4e466" p="-22.0" q="1.59890759">
                <iidm:regulatingTerminal id="_2be151ae-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:minMaxReactiveLimits minQ="-12.0" maxQ="13.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be16386-027e-11e7-afc1-94659cb4e466" name="TR G2 CBC" r="0.0064440330578512395" x="0.16456198347107437" g="9.410775000000002E-4" b="-0.009410775000000001" ratedU1="165.0" ratedU2="6.0" bus1="_2b6ee072-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ee072-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ee073-027e-11e7-afc1-94659cb4e466" bus2="_2b6eec3f-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eec3f-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eec40-027e-11e7-afc1-94659cb4e466" p1="-21.8632278" q1="4.68177366" p2="21.9992218" q2="-1.643971">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="2" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0471204188481675"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569377990430623"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="195.949182">
                <iidm:temporaryLimit name="_3104eac5-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="195.949182"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="5388.602512">
                <iidm:temporaryLimit name="_3104eac8-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="5388.602512"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be16377-027e-11e7-afc1-94659cb4e466" name="TR G1 CBC" r="0.0064440330578512395" x="0.16456198347107437" g="9.410775000000002E-4" b="-0.009410775000000001" ratedU1="165.0" ratedU2="6.0" bus1="_2b6ee072-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ee072-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ee073-027e-11e7-afc1-94659cb4e466" bus2="_2b6eec31-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eec31-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eec32-027e-11e7-afc1-94659cb4e466" p1="-21.8632278" q1="4.68177366" p2="21.9992218" q2="-1.643971">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="2" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0471204188481675"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9569377990430623"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="195.949182">
                <iidm:temporaryLimit name="_3104eabf-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="195.949182"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="5388.602512">
                <iidm:temporaryLimit name="_3104eac2-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="5388.602512"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ee126-027e-11e7-afc1-94659cb4e466" name="C.BODE" country="PT" geographicalTags="_2b6ed85d-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee128-027e-11e7-afc1-94659cb4e466" name="C.B_220" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee127-027e-11e7-afc1-94659cb4e466" name="C.BODE" v="220.038162" angle="2.7677536"/>
                <iidm:bus id="_2b6ee133-027e-11e7-afc1-94659cb4e466" name="C.BODE" v="220.046677" angle="2.76728129"/>
                <iidm:bus id="_2b6ee13f-027e-11e7-afc1-94659cb4e466" name="C.BODE" v="220.041443" angle="2.756748"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eeb87-027e-11e7-afc1-94659cb4e466" name="HA-_16" nominalV="15.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eeb86-027e-11e7-afc1-94659cb4e466" name="HA-CB1" v="15.6784906" angle="9.203815"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef79a-027e-11e7-afc1-94659cb4e466" name="8011_1 " energySource="HYDRO" minP="0.0" maxP="53.0" ratedS="60.0" voltageRegulatorOn="true" targetP="53.0" targetV="220.0" targetQ="27.0000019" bus="_2b6eeb86-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eeb86-027e-11e7-afc1-94659cb4e466" p="-53.0" q="-27.0000019">
                <iidm:regulatingTerminal id="_9599abc5-f4b4-11e9-80d9-00155d739404" side="ONE"/>
                <iidm:minMaxReactiveLimits minQ="-16.0" maxQ="27.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eeb95-027e-11e7-afc1-94659cb4e466" name="HA-_16" nominalV="15.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eeb94-027e-11e7-afc1-94659cb4e466" name="HA-CB2" v="15.6790409" angle="9.202866"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef7a0-027e-11e7-afc1-94659cb4e466" name="8012_1 " energySource="HYDRO" minP="0.0" maxP="53.0" ratedS="60.0" voltageRegulatorOn="true" targetP="53.0" targetV="220.0" targetQ="27.0000019" bus="_2b6eeb94-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eeb94-027e-11e7-afc1-94659cb4e466" p="-53.0" q="-27.0000019">
                <iidm:regulatingTerminal id="_9599abc5-f4b4-11e9-80d9-00155d739404" side="ONE"/>
                <iidm:minMaxReactiveLimits minQ="-16.0" maxQ="27.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eeba2-027e-11e7-afc1-94659cb4e466" name="HA-_16" nominalV="15.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eeba1-027e-11e7-afc1-94659cb4e466" name="HA-CB3" v="15.7101641" angle="5.5773654"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef7a6-027e-11e7-afc1-94659cb4e466" name="8013_1 " energySource="HYDRO" minP="0.0" maxP="53.0" ratedS="60.0" voltageRegulatorOn="true" targetP="24.0" targetV="220.0" targetQ="27.0000019" bus="_2b6eeba1-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eeba1-027e-11e7-afc1-94659cb4e466" p="-24.0" q="-27.0000019">
                <iidm:regulatingTerminal id="_9599abc5-f4b4-11e9-80d9-00155d739404" side="ONE"/>
                <iidm:minMaxReactiveLimits minQ="-16.0" maxQ="27.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be16449-027e-11e7-afc1-94659cb4e466" name="TR G1 CCB" r="0.022823985081156472" x="0.5033217539798557" g="2.175176894984391E-4" b="-0.002154716326931113" ratedU1="218.46" ratedU2="15.5" bus1="_2b6ee127-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ee127-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ee128-027e-11e7-afc1-94659cb4e466" bus2="_2b6eeb86-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eeb86-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eeb87-027e-11e7-afc1-94659cb4e466" p1="-52.61848" q1="-19.2305164" p2="53.0000038" q2="26.9999733">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="3" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9742458119608158"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9497848737261011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9265221600937641"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9043717329571147"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="277.49601">
                <iidm:temporaryLimit name="_43699b9c-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="277.49601"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="3911.082469">
                <iidm:temporaryLimit name="_43699b9f-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="3911.082469"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be16458-027e-11e7-afc1-94659cb4e466" name="TR G2 CCB" r="0.022823985081156472" x="0.5033217539798557" g="2.175176894984391E-4" b="-0.002154716326931113" ratedU1="218.46" ratedU2="15.5" bus1="_2b6ee133-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ee133-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ee128-027e-11e7-afc1-94659cb4e466" bus2="_2b6eeb94-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eeb94-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eeb95-027e-11e7-afc1-94659cb4e466" p1="-52.6184959" q1="-19.230999" p2="52.9999962" q2="27.00001">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="3" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9742458119608158"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9497848737261011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9265221600937641"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9043717329571147"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="277.49601">
                <iidm:temporaryLimit name="_43699ba2-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="277.49601"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="3911.082469">
                <iidm:temporaryLimit name="_43699ba5-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="3911.082469"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be16467-027e-11e7-afc1-94659cb4e466" name="TR G3 CCB" r="0.022823985081156472" x="0.5033217539798557" g="2.175176894984391E-4" b="-0.002154716326931113" ratedU1="218.46" ratedU2="15.5" bus1="_2b6ee13f-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ee13f-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ee128-027e-11e7-afc1-94659cb4e466" bus2="_2b6eeba1-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eeba1-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eeba2-027e-11e7-afc1-94659cb4e466" p1="-23.8262978" q1="-23.8135" p2="24.0" q2="27.0000038">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="3" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9742458119608158"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9497848737261011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9265221600937641"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9043717329571147"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="277.49601">
                <iidm:temporaryLimit name="_43699ba8-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="277.49601"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="3911.082469">
                <iidm:temporaryLimit name="_43699bab-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="3911.082469"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ee4b1-027e-11e7-afc1-94659cb4e466" name="RODAO" country="PT" geographicalTags="_2b6ed85d-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee4b3-027e-11e7-afc1-94659cb4e466" name="ROD_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee4b2-027e-11e7-afc1-94659cb4e466" name="RODAO" v="149.636566" angle="3.261439"/>
                <iidm:bus id="_63b04413-db70-11e8-80ee-00155d38aa06" name="RODAO" v="149.638748" angle="3.27008677"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_63b04619-db70-11e8-80ee-00155d38aa06" name="5115_1 " loadType="UNDEFINED" p0="0.84" q0="-0.08" bus="_2b6ee4b2-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee4b2-027e-11e7-afc1-94659cb4e466" p="0.84" q="-0.08"></iidm:load>
            <iidm:load id="_63b04625-db70-11e8-80ee-00155d38aa06" name="5118_1 " loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="_63b04413-db70-11e8-80ee-00155d38aa06" p="0.0" q="0.0"></iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ee573-027e-11e7-afc1-94659cb4e466" name="FATELA" country="PT" geographicalTags="_2b6ed85d-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee575-027e-11e7-afc1-94659cb4e466" name="FAT_220" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee574-027e-11e7-afc1-94659cb4e466" name="FATELA" v="219.767883" angle="4.01831961"/>
                <iidm:bus id="_63b0444d-db70-11e8-80ee-00155d38aa06" name="FATELA" v="219.7608" angle="4.02006435"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_63b0465d-db70-11e8-80ee-00155d38aa06" name="5218_1 " loadType="UNDEFINED" p0="0.28" q0="-0.44" bus="_2b6ee574-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee574-027e-11e7-afc1-94659cb4e466" p="0.28" q="-0.44"></iidm:load>
            <iidm:load id="_63b04661-db70-11e8-80ee-00155d38aa06" name="5219_1 " loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="_63b0444d-db70-11e8-80ee-00155d38aa06" p="0.0" q="0.0"></iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ed872-027e-11e7-afc1-94659cb4e466" name="SETUBAL" country="PT" geographicalTags="_2b6ed875-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed876-027e-11e7-afc1-94659cb4e466" name="SET_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed873-027e-11e7-afc1-94659cb4e466" name="SETUBAL" v="150.035034" angle="-2.55789733"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edd66-027e-11e7-afc1-94659cb4e466" name="SET_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edd65-027e-11e7-afc1-94659cb4e466" name="SETUBAL" v="63.97284" angle="-3.62792373"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3ba917-8907-11e8-80ec-00155d38aa06" name="604_T " energySource="OTHER" minP="0.0" maxP="333.192" ratedS="334.0" voltageRegulatorOn="false" targetP="113.6" targetQ="-0.0" bus="_2b6edd65-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd65-027e-11e7-afc1-94659cb4e466" p="-113.6" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3ba91d-8907-11e8-80ec-00155d38aa06" name="604_V1" energySource="OTHER" minP="0.0" maxP="71.6" ratedS="72.0" voltageRegulatorOn="false" targetP="7.2" targetQ="-0.0" bus="_2b6edd65-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd65-027e-11e7-afc1-94659cb4e466" p="-7.2" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef09e-027e-11e7-afc1-94659cb4e466" name="604_1 " loadType="UNDEFINED" p0="201.577" q0="17.43" bus="_2b6edd65-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd65-027e-11e7-afc1-94659cb4e466" p="201.577" q="17.43"></iidm:load>
            <iidm:shunt id="_3d3ba8d7-8907-11e8-80ec-00155d38aa06" name="SETUBAL" bPerSection="0.007558579" maximumSectionCount="1" currentSectionCount="1" voltageRegulatorOn="false" connectableBus="_2b6edd65-027e-11e7-afc1-94659cb4e466" q="0.0"></iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be1535b-027e-11e7-afc1-94659cb4e466" name="TR 4 150/60 SSB" r="0.12621415592182925" x="3.9732952785521483" g="2.007973727265306E-5" b="-7.955604374693877E-5" ratedU1="150.66" ratedU2="63.0" bus1="_2b6ed873-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed873-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed876-027e-11e7-afc1-94659cb4e466" bus2="_2b6edd65-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edd65-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edd66-027e-11e7-afc1-94659cb4e466" p1="19.9354649" q1="12.5277128" p2="-19.84007" q2="-11.6996069">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="13" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3ba917-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1838662704660883"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.169530456912159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1555376832393882"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1418757821849108"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.128533155175566"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1154987394864244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1027619776492201"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0903127889328892"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0781415427342964"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.066239033731538"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0545964586650918"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0432053946237367"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0320577787226841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0211458890708798"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.010462326933065"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9897521066873591"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9797121213902508"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9698737806261893"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.960231070004686"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9507782119664945"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9415096542399946"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9324200589662445"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9235042924479513"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9147574154809887"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="459.856845">
                <iidm:temporaryLimit name="_f322cd8e-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="482.849687"/>
                <iidm:temporaryLimit name="_f322cd8f-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="505.84253"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1099.714798">
                <iidm:temporaryLimit name="_f322cd92-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="1154.700538"/>
                <iidm:temporaryLimit name="_f322cd93-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="1209.686278"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15327-027e-11e7-afc1-94659cb4e466" name="TR 1 150/60 SSB" r="0.08612729999999999" x="3.7070459999999996" g="1.3857142857142858E-5" b="-8.566326530612246E-6" ratedU1="150.0" ratedU2="63.0" bus1="_2b6ed873-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed873-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed876-027e-11e7-afc1-94659cb4e466" bus2="_2b6edd65-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edd65-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edd66-027e-11e7-afc1-94659cb4e466" p1="20.45208" q1="-5.31212234" p2="-20.3876057" q2="5.752673">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="12" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="false" targetV="63.0">
                <iidm:terminalRef id="_3d3ba917-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1428623673708223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1294164418186767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1162832233794358"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1034519286684534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0909122644720421"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0786544002088274"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0666689422270768"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0549469097967645"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0434797126674265"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0322591300739408"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.021277291082411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105266561774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896903951536842"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9795911970016672"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9696960293856686"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9599987712015728"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.950493543772604"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9411746989652725"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9320368079976215"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.923074650893167"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142832065374906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9056576432976805"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.897193310167802"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888857284062989"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="484.974226">
                <iidm:temporaryLimit name="_ed0ea069-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="509.222937"/>
                <iidm:temporaryLimit name="_ed0ea06a-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="533.471649"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_ed0ea06d-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_ed0ea06e-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15339-027e-11e7-afc1-94659cb4e466" name="TR 2 150/60 SSB" r="0.08930249999999998" x="3.7622591999999995" g="1.4613378684807259E-5" b="-1.914852607709751E-5" ratedU1="150.0" ratedU2="63.0" bus1="_2b6ed873-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed873-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed876-027e-11e7-afc1-94659cb4e466" bus2="_2b6edd65-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edd65-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edd66-027e-11e7-afc1-94659cb4e466" p1="20.6415482" q1="6.323871" p2="-20.5735435" q2="-5.82746172">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3ba917-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1428623673708223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1294164418186767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1162832233794358"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1034519286684534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0909122644720421"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0786544002088274"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0666689422270768"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0549469097967645"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0434797126674265"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0322591300739408"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.021277291082411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105266561774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896903951536842"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9795911970016672"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9696960293856686"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9599987712015728"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.950493543772604"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9411746989652725"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9320368079976215"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.923074650893167"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142832065374906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9056576432976805"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.897193310167802"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888857284062989"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="484.974226">
                <iidm:temporaryLimit name="_ed0ea071-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="509.222937"/>
                <iidm:temporaryLimit name="_ed0ea072-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="533.471649"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_ed0ea075-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_ed0ea076-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be1534a-027e-11e7-afc1-94659cb4e466" name="TR 3 150/60 SSB" r="0.09247769999999998" x="3.874978799999999" g="1.2345804988662134E-5" b="-4.53514739229025E-6" ratedU1="150.0" ratedU2="63.0" bus1="_2b6ed873-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed873-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed876-027e-11e7-afc1-94659cb4e466" bus2="_2b6edd65-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edd65-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edd66-027e-11e7-afc1-94659cb4e466" p1="20.0345039" q1="6.08150625" p2="-19.9757442" q2="-5.6553545">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3ba917-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1428623673708223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1294164418186767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1162832233794358"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1034519286684534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0909122644720421"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0786544002088274"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0666689422270768"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0549469097967645"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0434797126674265"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0322591300739408"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.021277291082411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105266561774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896903951536842"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9795911970016672"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9696960293856686"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9599987712015728"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.950493543772604"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9411746989652725"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9320368079976215"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.923074650893167"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142832065374906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9056576432976805"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.897193310167802"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888857284062989"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="484.974226">
                <iidm:temporaryLimit name="_f322cd86-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="509.222937"/>
                <iidm:temporaryLimit name="_f322cd87-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="533.471649"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_f322cd8a-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_f322cd8b-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ed89d-027e-11e7-afc1-94659cb4e466" name="P.ALTO" country="PT" geographicalTags="_2b6ed875-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed89f-027e-11e7-afc1-94659cb4e466" name="P.A_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed89e-027e-11e7-afc1-94659cb4e466" name="P.ALTO" v="149.864517" angle="-3.085794"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edda2-027e-11e7-afc1-94659cb4e466" name="P.A_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edda1-027e-11e7-afc1-94659cb4e466" name="P.ALTO" v="64.1057358" angle="-3.9369514"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3ba98c-8907-11e8-80ec-00155d38aa06" name="609_T " energySource="OTHER" minP="0.0" maxP="22.0" ratedS="22.0" voltageRegulatorOn="false" targetP="7.5" targetQ="-0.0" bus="_2b6edda1-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edda1-027e-11e7-afc1-94659cb4e466" p="-7.5" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3ba992-8907-11e8-80ec-00155d38aa06" name="609_V1" energySource="OTHER" minP="0.0" maxP="32.288" ratedS="33.0" voltageRegulatorOn="false" targetP="3.3" targetQ="-0.0" bus="_2b6edda1-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edda1-027e-11e7-afc1-94659cb4e466" p="-3.3" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef0bc-027e-11e7-afc1-94659cb4e466" name="609_1 " loadType="UNDEFINED" p0="41.939" q0="0.756" bus="_2b6edda1-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edda1-027e-11e7-afc1-94659cb4e466" p="41.939" q="0.756"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be15409-027e-11e7-afc1-94659cb4e466" name="TR 3 150/60 SPA" r="0.27585224890620674" x="5.950237785215912" g="1.564840387242126E-5" b="-1.4537637506676742E-4" ratedU1="150.13" ratedU2="63.0" connectableBus1="_2b6ed89e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed89f-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edda1-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edda2-027e-11e7-afc1-94659cb4e466" p1="0.0" q1="0.0" p2="0.0" q2="0.0">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="17" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be153f8-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1797461186352698"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.166639931168244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1538217460784483"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1412821734577712"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1290122272024206"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1170033035372702"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1052471608963554"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0937359010606504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.082461951462406"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0714180485727374"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0605972222958748"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0499927812996286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395982992171824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0294076016604343"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0194147539897345"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0096140497891168"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.990567322669876"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9813109332757631"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9722259355851706"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9633076130200657"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9545514204918326"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9459529766775294"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9375080567098624"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9292125852552547"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9210626299561804"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9130543952155948"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="242.27714">
                <iidm:temporaryLimit name="_f94a818e-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="290.732567"/>
                <iidm:temporaryLimit name="_f94a818f-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="314.960281"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="577.350269">
                <iidm:temporaryLimit name="_f94a8192-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="692.820323"/>
                <iidm:temporaryLimit name="_f94a8193-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="750.55535"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be153f8-027e-11e7-afc1-94659cb4e466" name="TR 2 150/60 SPA" r="0.09208079999999999" x="3.8232935999999995" g="1.2345804988662134E-5" b="-4.787074829931973E-6" ratedU1="150.0" ratedU2="63.0" bus1="_2b6ed89e-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed89e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed89f-027e-11e7-afc1-94659cb4e466" bus2="_2b6edda1-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edda1-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edda2-027e-11e7-afc1-94659cb4e466" p1="16.0563679" q1="0.9529153" p2="-16.0017147" q2="-0.695377231">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="12" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be153f8-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1428574040816923"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.130435018525569"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1182797815239156"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1063831670439432"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0947370080443466"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.083333477777797"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0721650722499878"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0612245937526132"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0505051353943544"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0400000665600042"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.029703019233411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0196078751249529"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0097087535488738"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9904761753832202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9811320458526174"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9719625732203705"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9629629058984944"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9541283703392023"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9454544629421558"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9369368423991654"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9285713224489918"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9203538650168527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9122805737150071"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9043476876824408"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8965515757431874"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888887308642255"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="484.974226">
                <iidm:temporaryLimit name="_f94a8186-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="509.222937"/>
                <iidm:temporaryLimit name="_f94a8187-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="533.471649"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_f94a818a-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_f94a818b-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be1541a-027e-11e7-afc1-94659cb4e466" name="TR 4 150/60 SPA" r="0.2984628003007532" x="5.950237785215912" g="1.186237147956916E-5" b="-1.072661854936004E-4" ratedU1="150.13" ratedU2="63.0" connectableBus1="_2b6ed89e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed89f-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edda1-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edda2-027e-11e7-afc1-94659cb4e466" p1="0.0" q1="0.0" p2="0.0" q2="0.0">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="17" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be153f8-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1797461186352698"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.166639931168244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1538217460784483"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1412821734577712"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1290122272024206"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1170033035372702"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1052471608963554"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0937359010606504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.082461951462406"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0714180485727374"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0605972222958748"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0499927812996286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395982992171824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0294076016604343"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0194147539897345"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0096140497891168"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.990567322669876"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9813109332757631"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9722259355851706"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9633076130200657"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9545514204918326"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9459529766775294"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9375080567098624"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9292125852552547"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9210626299561804"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9130543952155948"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="242.27714">
                <iidm:temporaryLimit name="_ff7be307-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="290.732567"/>
                <iidm:temporaryLimit name="_ff7be308-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="314.960281"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="577.350269">
                <iidm:temporaryLimit name="_ff7be30b-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="692.820323"/>
                <iidm:temporaryLimit name="_ff7be30c-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="750.55535"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be153e6-027e-11e7-afc1-94659cb4e466" name="TR 1 150/60 SPA" r="0.0877143325724223" x="4.0352362915063065" g="1.3118948377676997E-5" b="-5.298043394633409E-6" ratedU1="150.1" ratedU2="63.0" bus1="_2b6ed89e-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed89e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed89f-027e-11e7-afc1-94659cb4e466" bus2="_2b6edda1-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edda1-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edda2-027e-11e7-afc1-94659cb4e466" p1="15.194087" q1="0.306639" p2="-15.137291" q2="-0.06068982">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="12" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be153f8-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1432242811691526"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.130766342965955"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1185769910950085"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1066476323273906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0949700361449608"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0835363158031606"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723389105680072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.061370569043217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0506243335101884"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.040093525209787"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0297717305005"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0196527878326873"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.009730775483333"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9904549853066004"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9810904624271786"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9719013597871926"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9628827940547765"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9540300614872376"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9453386297505629"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9368041301820492"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9284223504682962"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9201892277127869"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.912100841869077"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041534095172996"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8963432779632212"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8886669196405165"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="484.651125">
                <iidm:temporaryLimit name="_f94a817e-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="508.883682"/>
                <iidm:temporaryLimit name="_f94a817f-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="533.116238"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_f94a8182-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_f94a8183-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ed8b7-027e-11e7-afc1-94659cb4e466" name="F.FERRO" country="PT" geographicalTags="_2b6ed875-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed8b9-027e-11e7-afc1-94659cb4e466" name="F.F_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed8b8-027e-11e7-afc1-94659cb4e466" name="F.FERRO" v="149.84906" angle="-2.86879015"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edc1f-027e-11e7-afc1-94659cb4e466" name="F.F_400" nominalV="400.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edc1e-027e-11e7-afc1-94659cb4e466" name="F.FERRO" v="400.8721" angle="-0.7613488"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eddea-027e-11e7-afc1-94659cb4e466" name="F.F_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edde9-027e-11e7-afc1-94659cb4e466" name="F.FERRO" v="64.04764" angle="-4.35757971"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3baa1e-8907-11e8-80ec-00155d38aa06" name="615_T " energySource="OTHER" minP="0.0" maxP="66.018" ratedS="67.0" voltageRegulatorOn="false" targetP="22.5" targetQ="-0.0" bus="_2b6edde9-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edde9-027e-11e7-afc1-94659cb4e466" p="-22.5" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3baa24-8907-11e8-80ec-00155d38aa06" name="615_V1" energySource="OTHER" minP="0.0" maxP="37.914" ratedS="38.0" voltageRegulatorOn="false" targetP="3.8" targetQ="-0.0" bus="_2b6edde9-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edde9-027e-11e7-afc1-94659cb4e466" p="-3.8" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef0e0-027e-11e7-afc1-94659cb4e466" name="615_1 " loadType="UNDEFINED" p0="138.405" q0="-1.621" bus="_2b6edde9-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edde9-027e-11e7-afc1-94659cb4e466" p="138.405" q="-1.621"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be154b6-027e-11e7-afc1-94659cb4e466" name="TR 4 150/60 SFF" r="0.09366839999999999" x="3.8578679999999994" g="1.2345804988662134E-5" b="-4.787074829931973E-6" ratedU1="150.0" ratedU2="63.0" bus1="_2b6ed8b8-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed8b8-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed8b9-027e-11e7-afc1-94659cb4e466" bus2="_2b6edde9-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edde9-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eddea-027e-11e7-afc1-94659cb4e466" p1="27.8580666" q1="3.5039444" p2="-27.791357" q2="-2.75154924">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be154a5-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1428623673708223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1294164418186767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1162832233794358"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1034519286684534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0909122644720421"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0786544002088274"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0666689422270768"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0549469097967645"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0434797126674265"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0322591300739408"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.021277291082411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105266561774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896903951536842"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9795911970016672"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9696960293856686"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9599987712015728"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.950493543772604"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9411746989652725"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9320368079976215"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.923074650893167"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142832065374906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9056576432976805"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.897193310167802"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888857284062989"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="484.974226">
                <iidm:temporaryLimit name="_0597da6a-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="509.222937"/>
                <iidm:temporaryLimit name="_0597da6b-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="533.471649"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_0597da6e-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_0597da6f-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be154a5-027e-11e7-afc1-94659cb4e466" name="TR 3 150/60 SFF" r="0.08930292127167068" x="3.8543109212307547" g="1.3414347066606197E-5" b="-3.77111942369161E-5" ratedU1="150.34" ratedU2="63.0" bus1="_2b6ed8b8-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed8b8-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed8b9-027e-11e7-afc1-94659cb4e466" bus2="_2b6edde9-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edde9-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eddea-027e-11e7-afc1-94659cb4e466" p1="27.6806622" q1="-0.4859535" p2="-27.6111279" q2="1.35272372">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="15" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be154a5-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.181959329252264"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1686686935277375"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1556736294461942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1429643855726348"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1305316347623102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1183664513326623"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.106460289693433"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0948049643274225"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.083392631023338"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0722157692703176"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0612671657310888"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0505398987174484"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0400273235978457"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0297230590724316"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0196209742559978"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0097151765138634"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9904699948505464"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9811199169894061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9719447185058566"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9629395385670766"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9540996948312125"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9454206753291151"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9368981307851703"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.928527867349766"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9203058397178785"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9122281446100544"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="483.877437">
                <iidm:temporaryLimit name="_0597da62-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="508.071309"/>
                <iidm:temporaryLimit name="_0597da63-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="532.265181"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_0597da66-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_0597da67-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15470-027e-11e7-afc1-94659cb4e466" name="AT 5 400/150 SFF" r="0.0945" x="6.19425" g="8.999822222222223E-6" b="-5.0200177777777776E-5" ratedU1="400.0" ratedU2="150.0" bus1="_2b6edc1e-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edc1e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edc1f-027e-11e7-afc1-94659cb4e466" bus2="_2b6ed8b8-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ed8b8-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ed8b9-027e-11e7-afc1-94659cb4e466" p1="133.915909" q1="12.0164146" p2="-133.638229" q2="-5.933975">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="13" targetDeadband="15.0" loadTapChangingCapabilities="true" regulating="true" targetV="150.0">
                <iidm:terminalRef id="_2be154b6-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:step r="-23.438199998400002" x="-23.438199998400002" g="30.61343907524403" b="30.61343907524403" rho="0.874996"/>
                <iidm:step r="-21.604381943100005" x="-21.604381943100005" g="27.558149905036046" b="27.558149905036046" rho="0.885413"/>
                <iidm:step r="-19.748861109999993" x="-19.748861109999993" g="24.60882347983833" b="24.60882347983833" rho="0.89583"/>
                <iidm:step r="-17.87163749909999" x="-17.87163749909999" g="21.760615888212964" b="21.760615888212964" rho="0.906247"/>
                <iidm:step r="-15.972711110399995" x="-15.972711110399995" g="19.008956877551864" b="19.008956877551864" rho="0.9166639999999999"/>
                <iidm:step r="-14.052081943899996" x="-14.052081943899996" g="16.349531508986527" b="16.349531508986527" rho="0.927081"/>
                <iidm:step r="-12.109749999600005" x="-12.109749999600005" g="13.778263231183097" b="13.778263231183097" rho="0.9374979999999999"/>
                <iidm:step r="-10.145715277500011" x="-10.145715277500011" g="11.291298248974279" b="11.291298248974279" rho="0.947915"/>
                <iidm:step r="-8.159977777600002" x="-8.159977777600002" g="8.884991074849458" b="8.884991074849458" rho="0.9583319999999999"/>
                <iidm:step r="-6.152537499900001" x="-6.152537499900001" g="6.555891162100891" b="6.555891162100891" rho="0.968749"/>
                <iidm:step r="-4.123394444400008" x="-4.123394444400008" g="4.300730528062768" b="4.300730528062768" rho="0.9791659999999999"/>
                <iidm:step r="-2.0725486111" x="-2.0725486111" g="2.1164122845077182" b="2.1164122845077182" rho="0.989583"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="2.0942513888999814" x="2.0942513888999814" g="-2.051292174054453" b="-2.051292174054453" rho="1.010417"/>
                <iidm:step r="4.210205555600011" x="4.210205555600011" g="-4.040108675684085" b="-4.040108675684085" rho="1.020834"/>
                <iidm:step r="6.347862500099977" x="6.347862500099977" g="-5.968961059366862" b="-5.968961059366862" rho="1.031251"/>
                <iidm:step r="8.507222222400014" x="8.507222222400014" g="-7.840235929147021" b="-7.840235929147021" rho="1.041668"/>
                <iidm:step r="10.688284722499986" x="10.688284722499986" g="-9.656202324659692" b="-9.656202324659692" rho="1.052085"/>
                <iidm:step r="12.891050000400007" x="12.891050000400007" g="-11.419018602762865" b="-11.419018602762865" rho="1.062502"/>
                <iidm:step r="15.115518056099987" x="15.115518056099987" g="-13.130738853760482" b="-13.130738853760482" rho="1.072919"/>
                <iidm:step r="17.361688889600014" x="17.361688889600014" g="-14.793318887845786" b="-14.793318887845786" rho="1.083336"/>
                <iidm:step r="19.6295625009" x="19.6295625009" g="-16.40862182435242" b="-16.40862182435242" rho="1.093753"/>
                <iidm:step r="21.919138890000013" x="21.919138890000013" g="-17.978423313649117" b="-17.978423313649117" rho="1.10417"/>
                <iidm:step r="24.230418056900007" x="24.230418056900007" g="-19.504416419014213" b="-19.504416419014213" rho="1.114587"/>
                <iidm:step r="26.563400001600023" x="26.563400001600023" g="-20.988216183560336" b="-20.988216183560336" rho="1.1250040000000001"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="649.519053">
                <iidm:temporaryLimit name="_0597da4e-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="681.995005"/>
                <iidm:temporaryLimit name="_0597da4f-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="714.470958"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1732.050808">
                <iidm:temporaryLimit name="_0597da4a-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1818.653348"/>
                <iidm:temporaryLimit name="_0597da4b-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1905.255888"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15494-027e-11e7-afc1-94659cb4e466" name="TR 2 150/60 SFF" r="0.11351389940508384" x="3.702606814494321" g="2.7139211111111108E-5" b="-3.490044567901234E-4" ratedU1="150.5" ratedU2="63.0" bus1="_2b6ed8b8-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed8b8-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed8b9-027e-11e7-afc1-94659cb4e466" bus2="_2b6edde9-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edde9-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eddea-027e-11e7-afc1-94659cb4e466" p1="28.7952538" q1="-0.5554984" p2="-28.6655426" q2="2.67686582">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="15" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be154a5-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1831608758040761"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.169769871173244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1566785927940775"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1438770890341308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.131355843995985"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.119105753926998"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1071181051452208"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0953845533689976"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0838971043472079"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0726480956956563"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.061630179852892"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.050836308075782"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.040259715401586"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0298939065091148"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0197326424168807"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0097699279609937"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9904173162978915"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9810165450402354"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9717925549417499"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.962740405906759"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9538553402068151"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9451327741423771"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9365682901578475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9281576293814608"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9198966845635634"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9117814933886724"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="483.363016">
                <iidm:temporaryLimit name="_0597da5a-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="507.531167"/>
                <iidm:temporaryLimit name="_0597da5b-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="531.699318"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_0597da5e-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_0597da5f-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15482-027e-11e7-afc1-94659cb4e466" name="TR 1 150/60 SFF" r="0.12343529677197236" x="3.8031158759191497" g="2.5743543792585032E-5" b="-2.486049588934744E-4" ratedU1="150.13" ratedU2="63.0" bus1="_2b6ed8b8-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed8b8-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed8b9-027e-11e7-afc1-94659cb4e466" bus2="_2b6edde9-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edde9-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eddea-027e-11e7-afc1-94659cb4e466" p1="28.16241" q1="1.36882389" p2="-28.03696" q2="0.343075752">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="15" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be154a5-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1797461186352698"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.166639931168244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1538217460784483"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1412821734577712"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1290122272024206"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1170033035372702"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1052471608963554"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0937359010606504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.082461951462406"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0714180485727374"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0605972222958748"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0499927812996286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395982992171824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0294076016604343"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0194147539897345"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0096140497891168"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.990567322669876"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9813109332757631"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9722259355851706"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9633076130200657"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9545514204918326"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9459529766775294"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9375080567098624"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9292125852552547"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9210626299561804"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9130543952155948"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="484.554279">
                <iidm:temporaryLimit name="_0597da52-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="508.781993"/>
                <iidm:temporaryLimit name="_0597da53-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="533.009707"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_0597da56-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_0597da57-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ed8c3-027e-11e7-afc1-94659cb4e466" name="PALMELA" country="PT" geographicalTags="_2b6ed875-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed8c5-027e-11e7-afc1-94659cb4e466" name="PAL_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed8c4-027e-11e7-afc1-94659cb4e466" name="PALMELA" v="150.168167" angle="-2.44381523"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edc37-027e-11e7-afc1-94659cb4e466" name="PAL_400" nominalV="400.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edc36-027e-11e7-afc1-94659cb4e466" name="PALMELA" v="401.014343" angle="-0.8041989"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be154c7-027e-11e7-afc1-94659cb4e466" name="AT 2 400/150 SPM" r="0.09716324031999998" x="6.41277386112" g="9.78080184306476E-6" b="-6.492305504864414E-5" ratedU1="400.0" ratedU2="150.32" bus1="_2b6edc36-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edc36-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edc37-027e-11e7-afc1-94659cb4e466" bus2="_2b6ed8c4-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ed8c4-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ed8c5-027e-11e7-afc1-94659cb4e466" p1="101.162292" q1="12.4377775" p2="-100.896362" q2="-8.034232">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="15.0" loadTapChangingCapabilities="true" regulating="true" targetV="150.0">
                <iidm:terminalRef id="_63b04ac9-db70-11e8-80ee-00155d38aa06" side="TWO"/>
                <iidm:step r="-23.379739109999985" x="-23.379739109999985" g="30.513781653086692" b="30.513781653086692" rho="0.87533"/>
                <iidm:step r="-21.181648679100007" x="-21.181648679100007" g="26.87400627407357" b="26.87400627407357" rho="0.887797"/>
                <iidm:step r="-18.952473030400007" x="-18.952473030400007" g="23.384393995770992" b="23.384393995770992" rho="0.9002639999999998"/>
                <iidm:step r="-16.69221216390001" x="-16.69221216390001" g="20.036796795925405" b="20.036796795925405" rho="0.9127309999999998"/>
                <iidm:step r="-14.400866079600005" x="-14.400866079600005" g="16.823611898914304" b="16.823611898914304" rho="0.925198"/>
                <iidm:step r="-12.078434777500002" x="-12.078434777500002" g="13.737738570660717" b="13.737738570660717" rho="0.937665"/>
                <iidm:step r="-9.724918257600002" x="-9.724918257600002" g="10.772538855572634" b="10.772538855572634" rho="0.950132"/>
                <iidm:step r="-7.3403165199000036" x="-7.3403165199000036" g="7.92180184975102" b="7.92180184975102" rho="0.9625989999999999"/>
                <iidm:step r="-4.924629564400007" x="-4.924629564400007" g="5.179711151097477" b="5.179711151097477" rho="0.975066"/>
                <iidm:step r="-2.4778573911000024" x="-2.4778573911000024" g="2.5408151675226476" b="2.5408151675226476" rho="0.987533"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="2.5089426089" x="2.5089426089" g="-2.4475353515959197" b="-2.4475353515959197" rho="1.012467"/>
                <iidm:step r="5.048970435599998" x="5.048970435599998" g="-4.806301684503667" b="-4.806301684503667" rho="1.024934"/>
                <iidm:step r="7.620083480099993" x="7.620083480099993" g="-7.080540391430768" b="-7.080540391430768" rho="1.037401"/>
                <iidm:step r="10.222281742400007" x="10.222281742400007" g="-9.274242540442469" b="-9.274242540442469" rho="1.049868"/>
                <iidm:step r="12.855565222499997" x="12.855565222499997" g="-11.391166396760898" b="-11.391166396760898" rho="1.062335"/>
                <iidm:step r="15.519933920400009" x="15.519933920400009" g="-13.434853530209034" b="-13.434853530209034" rho="1.074802"/>
                <iidm:step r="18.215387836100017" x="18.215387836100017" g="-15.408643637285845" b="-15.408643637285845" rho="1.087269"/>
                <iidm:step r="20.9419269696" x="20.9419269696" g="-17.315688193775813" b="-17.315688193775813" rho="1.099736"/>
                <iidm:step r="23.699551320900003" x="23.699551320900003" g="-19.15896304216892" b="-19.15896304216892" rho="1.112203"/>
                <iidm:step r="26.488260890000003" x="26.488260890000003" g="-20.94128000782255" b="-20.94128000782255" rho="1.12467"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="649.519053">
                <iidm:temporaryLimit name="_0ba7e739-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="681.995005"/>
                <iidm:temporaryLimit name="_0ba7e73a-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="714.470958"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1728.363632">
                <iidm:temporaryLimit name="_0ba7e735-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1814.781813"/>
                <iidm:temporaryLimit name="_0ba7e736-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1901.199995"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be154d9-027e-11e7-afc1-94659cb4e466" name="AT 3 400/150 SPM" r="0.09724082092" x="6.4246784240400014" g="9.949171457488348E-6" b="-7.623547322886997E-5" ratedU1="400.0" ratedU2="150.38" bus1="_2b6edc36-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edc36-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edc37-027e-11e7-afc1-94659cb4e466" bus2="_2b6ed8c4-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ed8c4-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ed8c5-027e-11e7-afc1-94659cb4e466" p1="101.036331" q1="13.8324919" p2="-100.766335" q2="-9.164907">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="15.0" loadTapChangingCapabilities="true" regulating="true" targetV="150.0">
                <iidm:terminalRef id="_63b04ac9-db70-11e8-80ee-00155d38aa06" side="TWO"/>
                <iidm:step r="-23.386741589999993" x="-23.386741589999993" g="30.525710660737836" b="30.525710660737836" rho="0.8752900000000001"/>
                <iidm:step r="-21.1880406879" x="-21.1880406879" g="26.88429633375071" b="26.88429633375071" rho="0.887761"/>
                <iidm:step r="-18.958234617599988" x="-18.958234617599988" g="23.39316589186393" b="23.39316589186393" rho="0.9002320000000001"/>
                <iidm:step r="-16.69732337909999" x="-16.69732337909999" g="20.0441619122125" b="20.0441619122125" rho="0.9127029999999999"/>
                <iidm:step r="-14.405306972400012" x="-14.405306972400012" g="16.829673035634386" b="16.829673035634386" rho="0.9251739999999999"/>
                <iidm:step r="-12.082185397500012" x="-12.082185397500012" g="13.742590682135148" b="13.742590682135148" rho="0.9376450000000001"/>
                <iidm:step r="-9.727958654400004" x="-9.727958654400004" g="10.776269716951692" b="10.776269716951692" rho="0.950116"/>
                <iidm:step r="-7.3426267431" x="-7.3426267431" g="7.9244926604405075" b="7.9244926604405075" rho="0.9625869999999999"/>
                <iidm:step r="-4.926189663600001" x="-4.926189663600001" g="5.1814370815365995" b="5.1814370815365995" rho="0.9750579999999999"/>
                <iidm:step r="-2.478647415900004" x="-2.478647415900004" g="2.5416458552115273" b="2.5416458552115273" rho="0.9875289999999999"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="2.509752584099978" x="2.509752584099978" g="-2.448306157056568" b="-2.448306157056568" rho="1.012471"/>
                <iidm:step r="5.050610336399997" x="5.050610336399997" g="-4.807787713204714" b="-4.807787713204714" rho="1.024942"/>
                <iidm:step r="7.622573256899989" x="7.622573256899989" g="-7.082690021455407" b="-7.082690021455407" rho="1.037413"/>
                <iidm:step r="10.2256413456" x="10.2256413456" g="-9.277007800334458" b="-9.277007800334458" rho="1.049884"/>
                <iidm:step r="12.859814602499986" x="12.859814602499986" g="-11.394502682636098" b="-11.394502682636098" rho="1.062355"/>
                <iidm:step r="15.525093027600011" x="15.525093027600011" g="-13.438719347225215" b="-13.438719347225215" rho="1.074826"/>
                <iidm:step r="18.221476620899992" x="18.221476620899992" g="-15.413000363149475" b="-15.413000363149475" rho="1.087297"/>
                <iidm:step r="20.948965382400008" x="20.948965382400008" g="-17.320499862207516" b="-17.320499862207516" rho="1.099768"/>
                <iidm:step r="23.707559312100003" x="23.707559312100003" g="-19.164196144464018" b="-19.164196144464018" rho="1.112239"/>
                <iidm:step r="26.497258410000015" x="26.497258410000015" g="-20.946903310835175" b="-20.946903310835175" rho="1.12471"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="649.519053">
                <iidm:temporaryLimit name="_0ba7e741-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="681.995005"/>
                <iidm:temporaryLimit name="_0ba7e742-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="714.470958"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1727.674033">
                <iidm:temporaryLimit name="_0ba7e73d-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1814.057735"/>
                <iidm:temporaryLimit name="_0ba7e73e-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1900.441437"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ed90f-027e-11e7-afc1-94659cb4e466" name="TRAFARIA" country="PT" geographicalTags="_2b6ed875-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed911-027e-11e7-afc1-94659cb4e466" name="TRA_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed910-027e-11e7-afc1-94659cb4e466" name="TRAFARIA" v="149.299332" angle="-3.3723166"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edec2-027e-11e7-afc1-94659cb4e466" name="TRA_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edec1-027e-11e7-afc1-94659cb4e466" name="TRAFARIA" v="63.8057976" angle="-5.32029724"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3bab5a-8907-11e8-80ec-00155d38aa06" name="640_T " energySource="OTHER" minP="0.0" maxP="20.72" ratedS="21.0" voltageRegulatorOn="false" targetP="7.1" targetQ="-0.0" bus="_2b6edec1-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edec1-027e-11e7-afc1-94659cb4e466" p="-7.1" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef14c-027e-11e7-afc1-94659cb4e466" name="640_1 " loadType="UNDEFINED" p0="80.68" q0="5.306" bus="_2b6edec1-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edec1-027e-11e7-afc1-94659cb4e466" p="80.68" q="5.306"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be15624-027e-11e7-afc1-94659cb4e466" name="TR 3 150/60 STFR" r="0.06906059999999999" x="3.795951599999999" g="1.5873015873015876E-5" b="-9.825963718820863E-6" ratedU1="150.0" ratedU2="63.0" bus1="_2b6ed910-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed910-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed911-027e-11e7-afc1-94659cb4e466" bus2="_2b6edec1-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edec1-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edec2-027e-11e7-afc1-94659cb4e466" p1="36.72399" q1="3.94372487" p2="-36.6386871" q2="-2.64690638">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3bab5a-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1428623673708223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1294164418186767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1162832233794358"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1034519286684534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0909122644720421"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0786544002088274"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0666689422270768"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0549469097967645"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0434797126674265"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0322591300739408"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.021277291082411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105266561774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896903951536842"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9795911970016672"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9696960293856686"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9599987712015728"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.950493543772604"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9411746989652725"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9320368079976215"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.923074650893167"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142832065374906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9056576432976805"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.897193310167802"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888857284062989"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="654.330305">
                <iidm:temporaryLimit name="_23fdbed2-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="687.04682"/>
                <iidm:temporaryLimit name="_23fdbed3-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="719.763336"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_23fdbed6-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_23fdbed7-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15612-027e-11e7-afc1-94659cb4e466" name="TR 2 150/60 STFR" r="0.06945749999999999" x="3.7649051999999994" g="1.5873015873015876E-5" b="-9.825963718820863E-6" ratedU1="150.0" ratedU2="63.0" bus1="_2b6ed910-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed910-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed911-027e-11e7-afc1-94659cb4e466" bus2="_2b6edec1-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edec1-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edec2-027e-11e7-afc1-94659cb4e466" p1="37.0271454" q1="3.96646929" p2="-36.94133" q2="-2.659287">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3bab5a-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1428623673708223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1294164418186767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1162832233794358"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1034519286684534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0909122644720421"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0786544002088274"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0666689422270768"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0549469097967645"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0434797126674265"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0322591300739408"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.021277291082411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105266561774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896903951536842"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9795911970016672"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9696960293856686"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9599987712015728"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.950493543772604"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9411746989652725"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9320368079976215"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.923074650893167"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142832065374906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9056576432976805"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.897193310167802"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888857284062989"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="654.330305">
                <iidm:temporaryLimit name="_1df26bcf-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="687.04682"/>
                <iidm:temporaryLimit name="_1df26bd0-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="719.763336"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_1df26bd3-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_1df26bd4-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ee31e-027e-11e7-afc1-94659cb4e466" name="PMSN3/FN" country="PT" geographicalTags="_2b6ed875-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee320-027e-11e7-afc1-94659cb4e466" name="PMS_400" nominalV="400.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee31f-027e-11e7-afc1-94659cb4e466" name="PMSN3/FN" v="401.36438" angle="-0.5743108"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ee481-027e-11e7-afc1-94659cb4e466" name="Q.ANJO" country="PT" geographicalTags="_2b6ed875-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee483-027e-11e7-afc1-94659cb4e466" name="Q.A_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee482-027e-11e7-afc1-94659cb4e466" name="Q.ANJO" v="149.9184" angle="-2.75391316"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_63b04603-db70-11e8-80ee-00155d38aa06" name="5104_1 " loadType="UNDEFINED" p0="17.1" q0="3.2" bus="_2b6ee482-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee482-027e-11e7-afc1-94659cb4e466" p="17.1" q="3.2"></iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ee48d-027e-11e7-afc1-94659cb4e466" name="PEGOES" country="PT" geographicalTags="_2b6ed875-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee48f-027e-11e7-afc1-94659cb4e466" name="PEG_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee48e-027e-11e7-afc1-94659cb4e466" name="PEGOES" v="149.950684" angle="-2.75049"/>
                <iidm:bus id="_63b04403-db70-11e8-80ee-00155d38aa06" name="PEGOES" v="150.356339" angle="-2.24905586"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_63b04607-db70-11e8-80ee-00155d38aa06" name="5107_1 " loadType="UNDEFINED" p0="0.48" q0="-0.48" bus="_2b6ee48e-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee48e-027e-11e7-afc1-94659cb4e466" p="0.48" q="-0.48"></iidm:load>
            <iidm:load id="_63b0460b-db70-11e8-80ee-00155d38aa06" name="5108_1 " loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="_63b04403-db70-11e8-80ee-00155d38aa06" p="0.0" q="0.0"></iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ee499-027e-11e7-afc1-94659cb4e466" name="FOGUETEIRO" country="PT" geographicalTags="_2b6ed875-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee49b-027e-11e7-afc1-94659cb4e466" name="FOG_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee49a-027e-11e7-afc1-94659cb4e466" name="FOGUETEIRO" v="149.8028" angle="-2.89796925"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_63b04611-db70-11e8-80ee-00155d38aa06" name="5109_1 " loadType="UNDEFINED" p0="7.0" q0="1.8" bus="_2b6ee49a-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee49a-027e-11e7-afc1-94659cb4e466" p="7.0" q="1.8"></iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ee4a5-027e-11e7-afc1-94659cb4e466" name="Q.GRANDE" country="PT" geographicalTags="_2b6ed875-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee4a7-027e-11e7-afc1-94659cb4e466" name="Q.G_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee4a6-027e-11e7-afc1-94659cb4e466" name="Q.GRANDE" v="150.019363" angle="-3.10448"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_63b04615-db70-11e8-80ee-00155d38aa06" name="5110_1 " loadType="UNDEFINED" p0="0.04" q0="-0.2" bus="_2b6ee4a6-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee4a6-027e-11e7-afc1-94659cb4e466" p="0.04" q="-0.2"></iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ee4c9-027e-11e7-afc1-94659cb4e466" name="LUSOSIDE" country="PT" geographicalTags="_2b6ed875-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee4cb-027e-11e7-afc1-94659cb4e466" name="LUS_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee4ca-027e-11e7-afc1-94659cb4e466" name="LUSOSIDE" v="149.891022" angle="-2.807475"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_63b04621-db70-11e8-80ee-00155d38aa06" name="5117_1 " loadType="UNDEFINED" p0="5.72" q0="1.6" bus="_2b6ee4ca-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee4ca-027e-11e7-afc1-94659cb4e466" p="5.72" q="1.6"></iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ee567-027e-11e7-afc1-94659cb4e466" name="SEIXAL" country="PT" geographicalTags="_2b6ed875-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee569-027e-11e7-afc1-94659cb4e466" name="SEI_220" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee568-027e-11e7-afc1-94659cb4e466" name="SEIXAL" v="216.867081" angle="-1.992704"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_63b04659-db70-11e8-80ee-00155d38aa06" name="5212_1 " loadType="UNDEFINED" p0="74.4" q0="17.2" bus="_2b6ee568-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee568-027e-11e7-afc1-94659cb4e466" p="74.4" q="17.2"></iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_9643e61b-5781-11e8-80ec-00155d38aa06" name="ALCOCHETE" country="PT" geographicalTags="_2b6ed875-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_9643e61d-5781-11e8-80ec-00155d38aa06" name="ALC_400" nominalV="400.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_9643e61c-5781-11e8-80ec-00155d38aa06" name="ALCOCHETE" v="400.9909" angle="-0.753351152"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_9643e65b-5781-11e8-80ec-00155d38aa06" name="ALC_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_9643e65a-5781-11e8-80ec-00155d38aa06" name="ALCOCHETE" v="62.91" angle="-3.432101"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3babaa-8907-11e8-80ec-00155d38aa06" name="652_T " energySource="OTHER" minP="0.0" maxP="38.96" ratedS="39.0" voltageRegulatorOn="false" targetP="2.7" targetQ="-0.0" bus="_9643e65a-5781-11e8-80ec-00155d38aa06" connectableBus="_9643e65a-5781-11e8-80ec-00155d38aa06" p="-2.7" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3babb0-8907-11e8-80ec-00155d38aa06" name="652_V1" energySource="OTHER" minP="0.0" maxP="40.0" ratedS="40.0" voltageRegulatorOn="false" targetP="0.8" targetQ="-0.0" bus="_9643e65a-5781-11e8-80ec-00155d38aa06" connectableBus="_9643e65a-5781-11e8-80ec-00155d38aa06" p="-0.8" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_9643e8cc-5781-11e8-80ec-00155d38aa06" name="652_1 " loadType="UNDEFINED" p0="51.394" q0="1.905" bus="_9643e65a-5781-11e8-80ec-00155d38aa06" connectableBus="_9643e65a-5781-11e8-80ec-00155d38aa06" p="51.394" q="1.905"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_9643f6dc-5781-11e8-80ec-00155d38aa06" name="TR 3 400/60 SACT" r="0.07822899" x="3.880193625" g="1.511715797430083E-5" b="-2.217183169564122E-5" ratedU1="400.0" ratedU2="63.0" bus1="_9643e61c-5781-11e8-80ec-00155d38aa06" connectableBus1="_9643e61c-5781-11e8-80ec-00155d38aa06" voltageLevelId1="_9643e61d-5781-11e8-80ec-00155d38aa06" bus2="_9643e65a-5781-11e8-80ec-00155d38aa06" connectableBus2="_9643e65a-5781-11e8-80ec-00155d38aa06" voltageLevelId2="_9643e65b-5781-11e8-80ec-00155d38aa06" p1="47.9997139" q1="4.245944" p2="-47.894" q2="-1.9050175">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="18" targetDeadband="18.9" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_9643e8cc-5781-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.2048192771084338"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1904761904761905"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1764705882352942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1627906976744187"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1494252873563218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1363636363636365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1235955056179776"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="484.974226">
                <iidm:temporaryLimit name="_0631ab10-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="484.974226"/>
                <iidm:temporaryLimit name="_0631ab11-4828-11ea-80e2-00155d739404" acceptableDuration="900" value="484.974226"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="3079.201436">
                <iidm:temporaryLimit name="_0631ab14-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="3079.201436"/>
                <iidm:temporaryLimit name="_0631ab15-4828-11ea-80e2-00155d739404" acceptableDuration="900" value="3079.201436"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ed880-027e-11e7-afc1-94659cb4e466" name="F.ALENTEJO" country="PT" geographicalTags="_2b6ed883-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed884-027e-11e7-afc1-94659cb4e466" name="F.A_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed881-027e-11e7-afc1-94659cb4e466" name="F.ALENTEJO" v="150.131363" angle="-1.787374"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edbef-027e-11e7-afc1-94659cb4e466" name="F.A_400" nominalV="400.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edbee-027e-11e7-afc1-94659cb4e466" name="F.ALENTEJO" v="400.626221" angle="-0.5319271"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edd72-027e-11e7-afc1-94659cb4e466" name="F.A_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edd71-027e-11e7-afc1-94659cb4e466" name="F.ALENTEJO" v="63.44013" angle="-2.84759545"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3ba925-8907-11e8-80ec-00155d38aa06" name="605_H " energySource="HYDRO" minP="0.0" maxP="52.3" ratedS="53.0" voltageRegulatorOn="false" targetP="3.7" targetQ="-0.0" bus="_2b6edd71-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd71-027e-11e7-afc1-94659cb4e466" p="-3.7" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3ba92b-8907-11e8-80ec-00155d38aa06" name="605_T " energySource="OTHER" minP="0.0" maxP="4.69" ratedS="5.0" voltageRegulatorOn="false" targetP="0.3" targetQ="-0.0" bus="_2b6edd71-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd71-027e-11e7-afc1-94659cb4e466" p="-0.3" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3ba931-8907-11e8-80ec-00155d38aa06" name="605_V1" energySource="OTHER" minP="0.0" maxP="66.734" ratedS="67.0" voltageRegulatorOn="false" targetP="6.7" targetQ="-0.0" bus="_2b6edd71-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd71-027e-11e7-afc1-94659cb4e466" p="-6.7" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3ba937-8907-11e8-80ec-00155d38aa06" name="605_V2" energySource="OTHER" minP="0.0" maxP="245.0" ratedS="245.0" voltageRegulatorOn="false" targetP="13.6" targetQ="-0.0" bus="_2b6edd71-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd71-027e-11e7-afc1-94659cb4e466" p="-13.6" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef0a4-027e-11e7-afc1-94659cb4e466" name="605_1 " loadType="UNDEFINED" p0="63.575" q0="2.727" bus="_2b6edd71-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd71-027e-11e7-afc1-94659cb4e466" p="63.575" q="2.727"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be1536c-027e-11e7-afc1-94659cb4e466" name="AT 4 400/150 SFA" r="0.19998308900000003" x="10.756393787000002" g="3.24877470014477E-6" b="-2.461093697777615E-5" ratedU1="400.0" ratedU2="149.9" bus1="_2b6edbee-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edbee-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edbef-027e-11e7-afc1-94659cb4e466" bus2="_2b6ed881-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ed881-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ed884-027e-11e7-afc1-94659cb4e466" p1="45.9064026" q1="-0.303985536" p2="-45.8145638" q2="1.863818">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="13" targetDeadband="15.0" loadTapChangingCapabilities="true" regulating="true" targetV="150.0">
                <iidm:terminalRef id="_2be1536c-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="-23.60400936960001" x="-23.60400936960001" g="30.896921651026222" b="30.896921651026222" rho="0.8740479999999999"/>
                <iidm:step r="-21.758191206400003" x="-21.758191206400003" g="27.80890618696914" b="27.80890618696914" rho="0.884544"/>
                <iidm:step r="-19.890339839999992" x="-19.890339839999992" g="24.828890548622674" b="24.828890548622674" rho="0.89504"/>
                <iidm:step r="-18.000455270399996" x="-18.000455270399996" g="21.951896598643227" b="21.951896598643227" rho="0.905536"/>
                <iidm:step r="-16.088537497600008" x="-16.088537497600008" g="19.17322975647082" b="19.17322975647082" rho="0.9160319999999998"/>
                <iidm:step r="-14.154586521599999" x="-14.154586521599999" g="16.488459835028358" b="16.488459835028358" rho="0.926528"/>
                <iidm:step r="-12.198602342400012" x="-12.198602342400012" g="13.893403371516966" b="13.893403371516966" rho="0.937024"/>
                <iidm:step r="-10.22058495999999" x="-10.22058495999999" g="11.384107320643988" b="11.384107320643988" rho="0.94752"/>
                <iidm:step r="-8.220534374400001" x="-8.220534374400001" g="8.95683399153182" b="8.95683399153182" rho="0.958016"/>
                <iidm:step r="-6.198450585599991" x="-6.198450585599991" g="6.6080471210728575" b="6.6080471210728575" rho="0.9685120000000002"/>
                <iidm:step r="-4.154333593600001" x="-4.154333593600001" g="4.334398986788823" b="4.334398986788823" rho="0.9790080000000001"/>
                <iidm:step r="-2.08818339839999" x="-2.08818339839999" g="2.1327184714555303" b="2.1327184714555303" rho="0.989504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="2.1102166016000012" x="2.1102166016000012" g="-2.0666067234323515" b="-2.0666067234323515" rho="1.010496"/>
                <iidm:step r="4.242466406399981" x="4.242466406399981" g="-4.069806243705221" b="-4.069806243705221" rho="1.020992"/>
                <iidm:step r="6.396749414399983" x="6.396749414399983" g="-6.012166207715208" b="-6.012166207715208" rho="1.031488"/>
                <iidm:step r="8.573065625600007" x="8.573065625600007" g="-7.896125596345504" b="-7.896125596345504" rho="1.041984"/>
                <iidm:step r="10.77141504000001" x="10.77141504000001" g="-9.724002384649877" b="-9.724002384649877" rho="1.05248"/>
                <iidm:step r="12.99179765759999" x="12.99179765759999" g="-11.498000675207543" b="-11.498000675207543" rho="1.062976"/>
                <iidm:step r="15.234213478399994" x="15.234213478399994" g="-13.220217345654516" b="-13.220217345654516" rho="1.073472"/>
                <iidm:step r="17.49866250240002" x="17.49866250240002" g="-14.892648247840768" b="-14.892648247840768" rho="1.083968"/>
                <iidm:step r="19.785144729600024" x="19.785144729600024" g="-16.517193992846536" b="-16.517193992846536" rho="1.094464"/>
                <iidm:step r="22.093660159999985" x="22.093660159999985" g="-18.09566535317798" b="-18.09566535317798" rho="1.10496"/>
                <iidm:step r="24.42420879360001" x="24.42420879360001" g="-19.629788310822928" b="-19.629788310822928" rho="1.115456"/>
                <iidm:step r="26.776790630400015" x="26.776790630400015" g="-21.121208777452015" b="-21.121208777452015" rho="1.125952"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="360.843918">
                <iidm:temporaryLimit name="_f322cd9a-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="378.886114"/>
                <iidm:temporaryLimit name="_f322cd9b-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="396.92831"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="962.892377">
                <iidm:temporaryLimit name="_f322cd96-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="1011.036996"/>
                <iidm:temporaryLimit name="_f322cd97-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="1059.181615"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be153a1-027e-11e7-afc1-94659cb4e466" name="TR 2 150/60 SFA" r="0.29091887999999994" x="6.5035152" g="1.3101473922902497E-5" b="-1.3756802721088437E-4" ratedU1="150.0" ratedU2="63.0" bus1="_2b6ed881-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed881-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed884-027e-11e7-afc1-94659cb4e466" bus2="_2b6edd71-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edd71-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edd72-027e-11e7-afc1-94659cb4e466" p1="11.24858" q1="-3.5809164" p2="-11.18607" q2="4.360807">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="23" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be153b2-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.2625194585811554"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.2476318388159475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.2330912364205828"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.218885658164736"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.2050036571860996"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.191434302227565"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.178167148929753"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1651922130204404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1524999452562525"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1400812079844447"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1279272532038773"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1160297020144894"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.104380525353816"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0929720259274824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0817968212482205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0708478277048679"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.060118245589113"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0496015450134741"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.039291452659235"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.02918193929782"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0192672080334564"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0095416832189439"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9906369944469844"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9814476942358596"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.972427309843055"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9635712262214711"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="242.487113">
                <iidm:temporaryLimit name="_f94a816e-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="254.803919"/>
                <iidm:temporaryLimit name="_f94a816f-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="266.735824"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="577.350269">
                <iidm:temporaryLimit name="_f94a8172-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="606.675997"/>
                <iidm:temporaryLimit name="_f94a8173-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="635.085296"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be1538f-027e-11e7-afc1-94659cb4e466" name="TR 1 150/60 SFA" r="0.34450571910072064" x="9.030976370612068" g="1.0118584530612246E-5" b="-4.123246359183674E-5" ratedU1="150.3" ratedU2="63.0" bus1="_2b6ed881-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed881-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed884-027e-11e7-afc1-94659cb4e466" bus2="_2b6edd71-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edd71-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edd72-027e-11e7-afc1-94659cb4e466" p1="8.476857" q1="3.46037626" p2="-8.429873" q2="-3.115872">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="12" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be153b2-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.2341961187000459"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.2105702148883188"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.18783185052324"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1659319352254855"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1448249333711888"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1244685480524768"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1048234381663466"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0858529646500568"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0675229624189215"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0498015350198044"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0326588694037635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0160670685550612"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9844331584651899"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9693435411670509"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9547095343977071"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9405108102312527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9267282323122333"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.913343769808143"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="192.065958">
                <iidm:temporaryLimit name="_f322cda6-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="211.272554"/>
                <iidm:temporaryLimit name="_f322cda7-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="230.479149"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="458.214499">
                <iidm:temporaryLimit name="_f322cdaa-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="504.035949"/>
                <iidm:temporaryLimit name="_f322cdab-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="549.857399"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be153b2-027e-11e7-afc1-94659cb4e466" name="TR 3 150/60 SFA" r="0.09208079999999999" x="3.8232935999999995" g="1.2345804988662134E-5" b="-4.787074829931973E-6" ratedU1="150.0" ratedU2="63.0" bus1="_2b6ed881-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed881-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed884-027e-11e7-afc1-94659cb4e466" bus2="_2b6edd71-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edd71-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edd72-027e-11e7-afc1-94659cb4e466" p1="19.717329" q1="4.37287855" p2="-19.6590424" q2="-3.97173285">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="12" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be153b2-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1428623673708223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1294164418186767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1162832233794358"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1034519286684534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0909122644720421"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0786544002088274"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0666689422270768"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0549469097967645"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0434797126674265"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0322591300739408"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.021277291082411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105266561774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896903951536842"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9795911970016672"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9696960293856686"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9599987712015728"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.950493543772604"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9411746989652725"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9320368079976215"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.923074650893167"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142832065374906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9056576432976805"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.897193310167802"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888857284062989"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="484.974226">
                <iidm:temporaryLimit name="_f94a8176-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="509.222937"/>
                <iidm:temporaryLimit name="_f94a8177-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="533.471649"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_f94a817a-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_f94a817b-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be1537e-027e-11e7-afc1-94659cb4e466" name="AT 5 400/150 SFA" r="0.20024999999999998" x="10.73475" g="3.688888888888889E-6" b="-1.7022577777777777E-5" ratedU1="400.0" ratedU2="150.0" bus1="_2b6edbee-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edbee-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edbef-027e-11e7-afc1-94659cb4e466" bus2="_2b6ed881-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ed881-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ed884-027e-11e7-afc1-94659cb4e466" p1="46.055706" q1="1.09347427" p2="-45.95373" q2="0.299602658">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="13" targetDeadband="15.0" loadTapChangingCapabilities="true" regulating="true" targetV="150.0">
                <iidm:terminalRef id="_2be1536c-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="-23.440299974400002" x="-23.440299974400002" g="30.61702170536462" b="30.61702170536462" rho="0.874984"/>
                <iidm:step r="-21.60632983959999" x="-21.60632983959999" g="27.561319422080423" b="27.561319422080423" rho="0.885402"/>
                <iidm:step r="-19.750652759999987" x="-19.750652759999987" g="24.611605501203805" b="24.611605501203805" rho="0.8958200000000001"/>
                <iidm:step r="-17.8732687356" x="-17.8732687356" g="21.76303434999567" b="21.76303434999567" rho="0.906238"/>
                <iidm:step r="-15.9741777664" x="-15.9741777664" g="19.011034158035645" b="19.011034158035645" rho="0.9166560000000001"/>
                <iidm:step r="-14.053379852400006" x="-14.053379852400006" g="16.351288541964195" b="16.351288541964195" rho="0.927074"/>
                <iidm:step r="-12.110874993599996" x="-12.110874993599996" g="13.779719610040608" b="13.779719610040608" rho="0.937492"/>
                <iidm:step r="-10.146663189999995" x="-10.146663189999995" g="11.292472322375403" b="11.292472322375403" rho="0.9479100000000001"/>
                <iidm:step r="-8.16074444160001" x="-8.16074444160001" g="8.885900034773965" b="8.885900034773965" rho="0.9583279999999998"/>
                <iidm:step r="-6.153118748399999" x="-6.153118748399999" g="6.556551124915622" b="6.556551124915622" rho="0.968746"/>
                <iidm:step r="-4.123786110399996" x="-4.123786110399996" g="4.30115660923831" b="4.30115660923831" rho="0.979164"/>
                <iidm:step r="-2.072746527600011" x="-2.072746527600011" g="2.116618667533854" b="2.116618667533854" rho="0.9895820000000001"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="2.094453472400004" x="2.094453472400004" g="-2.0514860515573607" b="-2.0514860515573607" rho="1.010418"/>
                <iidm:step r="4.210613889600023" x="4.210613889600023" g="-4.040484680438327" b="-4.040484680438327" rho="1.020836"/>
                <iidm:step r="6.348481251600013" x="6.348481251600013" g="-5.969508146130198" b="-5.969508146130198" rho="1.0312540000000001"/>
                <iidm:step r="8.508055558399995" x="8.508055558399995" g="-7.840943711152293" b="-7.840943711152293" rho="1.041672"/>
                <iidm:step r="10.689336809999993" x="10.689336809999993" g="-9.657061030502344" b="-9.657061030502344" rho="1.05209"/>
                <iidm:step r="12.892325006400007" x="12.892325006400007" g="-11.420019036430617" b="-11.420019036430617" rho="1.062508"/>
                <iidm:step r="15.117020147600012" x="15.117020147600012" g="-13.131872357551789" b="-13.131872357551789" rho="1.072926"/>
                <iidm:step r="17.363422233600012" x="17.363422233600012" g="-14.794577307945122" b="-14.794577307945122" rho="1.083344"/>
                <iidm:step r="19.63153126439998" x="19.63153126439998" g="-16.409997478851924" b="-16.409997478851924" rho="1.093762"/>
                <iidm:step r="21.92134723999999" x="21.92134723999999" g="-17.979908962823554" b="-17.979908962823554" rho="1.10418"/>
                <iidm:step r="24.23287016039999" x="24.23287016039999" g="-19.506005237673698" b="-19.506005237673698" rho="1.114598"/>
                <iidm:step r="26.566100025600004" x="26.566100025600004" g="-20.989901735319794" b="-20.989901735319794" rho="1.125016"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="360.843918">
                <iidm:temporaryLimit name="_f322cda2-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="378.886114"/>
                <iidm:temporaryLimit name="_f322cda3-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="396.92831"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="962.250449">
                <iidm:temporaryLimit name="_f322cd9e-4826-11ea-80e2-00155d739404" acceptableDuration="7200" value="1010.362971"/>
                <iidm:temporaryLimit name="_f322cd9f-4826-11ea-80e2-00155d739404" acceptableDuration="900" value="1058.475494"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ed8cf-027e-11e7-afc1-94659cb4e466" name="SINES" country="PT" geographicalTags="_2b6ed883-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed8d1-027e-11e7-afc1-94659cb4e466" name="SIN_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed8d0-027e-11e7-afc1-94659cb4e466" name="SINES" v="150.561691" angle="-1.30842292"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edc43-027e-11e7-afc1-94659cb4e466" name="SIN_400" nominalV="400.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edc42-027e-11e7-afc1-94659cb4e466" name="SINES" v="400.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_63b04675-db70-11e8-80ee-00155d38aa06" name="419_1 " energySource="OTHER" minP="-400.0" maxP="400.0" ratedS="413.0" voltageRegulatorOn="true" targetP="3.17587471" targetV="400.0" targetQ="-189.586136" bus="_2b6edc42-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edc42-027e-11e7-afc1-94659cb4e466" p="-3.17587471" q="189.586136">
                <iidm:regulatingTerminal id="_2be14a08-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6ede0e-027e-11e7-afc1-94659cb4e466" name="SIN_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ede0d-027e-11e7-afc1-94659cb4e466" name="SINES" v="63.2287521" angle="-2.8548553"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3baa4b-8907-11e8-80ec-00155d38aa06" name="619_E2" energySource="WIND" minP="0.0" maxP="37.4" ratedS="38.0" voltageRegulatorOn="false" targetP="0.9" targetQ="-0.0" bus="_2b6ede0d-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede0d-027e-11e7-afc1-94659cb4e466" p="-0.9" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3baa51-8907-11e8-80ec-00155d38aa06" name="619_T " energySource="OTHER" minP="0.0" maxP="14.0" ratedS="14.0" voltageRegulatorOn="false" targetP="1.0" targetQ="-0.0" bus="_2b6ede0d-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede0d-027e-11e7-afc1-94659cb4e466" p="-1.0" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_63b04732-db70-11e8-80ee-00155d38aa06" name="619_E1" energySource="WIND" minP="0.0" maxP="69.0" ratedS="69.0" voltageRegulatorOn="false" targetP="0.1" targetQ="-0.0" bus="_2b6ede0d-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede0d-027e-11e7-afc1-94659cb4e466" p="-0.1" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef0f2-027e-11e7-afc1-94659cb4e466" name="619_1 " loadType="UNDEFINED" p0="86.747" q0="9.365" bus="_2b6ede0d-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede0d-027e-11e7-afc1-94659cb4e466" p="86.747" q="9.365"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be1551e-027e-11e7-afc1-94659cb4e466" name="TR 2 150/60 SSN" r="0.12343510282123502" x="3.827297104271577" g="2.690669997504661E-5" b="-2.025641417110607E-4" ratedU1="150.56" ratedU2="63.0" bus1="_2b6ed8d0-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed8d0-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed8d1-027e-11e7-afc1-94659cb4e466" bus2="_2b6ede0d-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ede0d-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ede0e-027e-11e7-afc1-94659cb4e466" p1="28.6594982" q1="6.70227861" p2="-28.5267773" q2="-5.094311">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="16" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_63b04732-db70-11e8-80ee-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.183075769851065"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1696918797650324"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1566074206081536"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1438124550195752"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.131297480555259"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1190534061523767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1070715301057032"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.095343519443881"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0838613906028352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0726174913021447"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0616044835379117"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0508153276126948"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.040243267129478"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0298818148824513"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.019724739582696"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.009766053361693"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.99042104383247"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9810238592850768"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9718033210017971"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9627544945230823"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9538726274803074"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9451531412731742"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9365916231994496"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9281838190086106"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9199256258530011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9118130856119542"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="460.162276">
                <iidm:temporaryLimit name="_11c1878b-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="483.17039"/>
                <iidm:temporaryLimit name="_11c1878c-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="506.178504"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1099.714798">
                <iidm:temporaryLimit name="_11c1878f-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1154.700538"/>
                <iidm:temporaryLimit name="_11c18790-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1209.686278"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be1550d-027e-11e7-afc1-94659cb4e466" name="AT 6 400/150 SSN" r="0.12638669623999998" x="7.680248701869999" g="5.760099928694837E-6" b="-1.1963284467289277E-5" ratedU1="400.0" ratedU2="150.23" bus1="_2b6edc42-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edc42-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edc43-027e-11e7-afc1-94659cb4e466" bus2="_2b6ed8d0-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ed8d0-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ed8d1-027e-11e7-afc1-94659cb4e466" p1="67.1363449" q1="-6.824954" p2="-66.97986" q2="8.646483">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="15.0" loadTapChangingCapabilities="true" regulating="true" targetV="150.0">
                <iidm:terminalRef id="_2b6efc04-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:step r="-22.990599749999994" x="-22.990599749999994" g="29.854277108202766" b="29.854277108202766" rho="0.87755"/>
                <iidm:step r="-20.826485797500006" x="-20.826485797500006" g="26.304864710479634" b="26.304864710479634" rho="0.8897950000000001"/>
                <iidm:step r="-18.63238384000001" x="-18.63238384000001" g="22.89901648754411" b="22.89901648754411" rho="0.90204"/>
                <iidm:step r="-16.4082938775" x="-16.4082938775" g="19.629093170385058" b="19.629093170385058" rho="0.9142849999999999"/>
                <iidm:step r="-14.154215910000012" x="-14.154215910000012" g="16.487956933517967" b="16.487956933517967" rho="0.9265299999999999"/>
                <iidm:step r="-11.870149937499995" x="-11.870149937499995" g="13.46893240948659" b="13.46893240948659" rho="0.9387749999999999"/>
                <iidm:step r="-9.55609596" x="-9.55609596" g="10.56577119423514" b="10.56577119423514" rho="0.95102"/>
                <iidm:step r="-7.212053977499988" x="-7.212053977499988" g="7.772619490629906" b="7.772619490629906" rho="0.963265"/>
                <iidm:step r="-4.838023990000007" x="-4.838023990000007" g="5.083988577004339" b="5.083988577004339" rho="0.97551"/>
                <iidm:step r="-2.4340059974999884" x="-2.4340059974999884" g="2.494727822316478" b="2.494727822316478" rho="0.9877550000000002"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="2.463994002500014" x="2.463994002500014" g="-2.4047413205851575" b="-2.4047413205851575" rho="1.012245"/>
                <iidm:step r="4.957976009999987" x="4.957976009999987" g="-4.723772502556267" b="-4.723772502556267" rho="1.02449"/>
                <iidm:step r="7.481946022499986" x="7.481946022499986" g="-6.9611188663570855" b="-6.9611188663570855" rho="1.036735"/>
                <iidm:step r="10.035904040000009" x="10.035904040000009" g="-9.120572169200136" b="-9.120572169200136" rho="1.04898"/>
                <iidm:step r="12.619850062500015" x="12.619850062500015" g="-11.205706680923877" b="-11.205706680923877" rho="1.061225"/>
                <iidm:step r="15.233784089999979" x="15.233784089999979" g="-13.219893983609943" b="-13.219893983609943" rho="1.07347"/>
                <iidm:step r="17.877706122499994" x="17.877706122499994" g="-15.166316609453911" b="-15.166316609453911" rho="1.085715"/>
                <iidm:step r="20.55161616000001" x="20.55161616000001" g="-17.04798061995555" b="-17.04798061995555" rho="1.09796"/>
                <iidm:step r="23.255514202500027" x="23.255514202500027" g="-18.867727219321708" b="-18.867727219321708" rho="1.110205"/>
                <iidm:step r="25.98940024999998" x="25.98940024999998" g="-20.628243485903873" b="-20.628243485903873" rho="1.12245"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="519.615242">
                <iidm:temporaryLimit name="_0ba7e751-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="545.596004"/>
                <iidm:temporaryLimit name="_0ba7e752-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="571.576766"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1383.51925">
                <iidm:temporaryLimit name="_0ba7e74d-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1452.695212"/>
                <iidm:temporaryLimit name="_0ba7e74e-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1521.871175"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15530-027e-11e7-afc1-94659cb4e466" name="TR 3 150/60 SSN" r="0.12462714472193093" x="3.8126891352779757" g="2.5624019198427818E-5" b="-1.547579105100529E-4" ratedU1="150.52" ratedU2="63.0" bus1="_2b6ed8d0-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed8d0-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed8d1-027e-11e7-afc1-94659cb4e466" bus2="_2b6ede0d-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ede0d-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ede0e-027e-11e7-afc1-94659cb4e466" p1="28.7820339" q1="6.792315" p2="-28.6537819" q2="-5.36726332">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="16" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_63b04732-db70-11e8-80ee-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.18278918722512"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.169429248361045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.156367747145853"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1435947941735218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1311009322081444"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.118877112831596"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.106914674589224"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0952053225226346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0837411089879418"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.072514415666261"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0615179366808798"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0507446627424857"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0401878662501476"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0298410872815038"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0196981204108486"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0097530022986017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9904335999448527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.981048497543847"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9718395873802355"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9628019539487973"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9539308629067799"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9452217528040948"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9366702272624239"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9282720475750564"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9200231257012876"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9119195176310518"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="460.284562">
                <iidm:temporaryLimit name="_11c18793-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="483.29879"/>
                <iidm:temporaryLimit name="_11c18794-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="506.313018"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1099.714798">
                <iidm:temporaryLimit name="_11c18797-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1154.700538"/>
                <iidm:temporaryLimit name="_11c18798-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1209.686278"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_9599af30-f4b4-11e9-80d9-00155d739404" name="TR 1 150/60 SSN" r="0.11907" x="3.9095531999999995" g="1.4990929705215422E-5" b="-8.112811791383222E-5" ratedU1="150.0" ratedU2="63.0" bus1="_2b6ed8d0-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed8d0-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed8d1-027e-11e7-afc1-94659cb4e466" bus2="_2b6ede0d-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ede0d-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ede0e-027e-11e7-afc1-94659cb4e466" p1="27.6490746" q1="-0.0276420265" p2="-27.56646" q2="1.09635258">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="13" targetDeadband="12.6" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_63b04732-db70-11e8-80ee-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1363636363636365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1235955056179776"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259259259259258"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174311926605504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909090909091"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9009009009009008"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8928571428571428"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8849557522123894"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="484.974226">
                <iidm:temporaryLimit name="_0ba7e755-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="484.974226"/>
                <iidm:temporaryLimit name="_0ba7e756-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="484.974226"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_0ba7e759-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1154.700538"/>
                <iidm:temporaryLimit name="_0ba7e75a-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1154.700538"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be154fb-027e-11e7-afc1-94659cb4e466" name="AT 5 400/150 SSN" r="0.12184043814" x="7.788762823319999" g="6.869640431186323E-6" b="-2.5040592816108537E-5" ratedU1="400.0" ratedU2="150.21" bus1="_2b6edc42-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edc42-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edc43-027e-11e7-afc1-94659cb4e466" bus2="_2b6ed8d0-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ed8d0-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ed8d1-027e-11e7-afc1-94659cb4e466" p1="66.19246" q1="-7.06084347" p2="-66.01237" q2="9.159722">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="15.0" loadTapChangingCapabilities="true" regulating="true" targetV="150.0">
                <iidm:terminalRef id="_2b6efc04-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:step r="-23.11516144000001" x="-23.11516144000001" g="30.064654973504588" b="30.064654973504588" rho="0.87684"/>
                <iidm:step r="-20.940160766399984" x="-20.940160766399984" g="26.486470209644096" b="26.486470209644096" rho="0.8891560000000001"/>
                <iidm:step r="-18.73482332159999" x="-18.73482332159999" g="23.053937845654925" b="23.053937845654925" rho="0.9014719999999999"/>
                <iidm:step r="-16.499149105599997" x="-16.499149105599997" g="19.759258652903753" b="19.759258652903753" rho="0.9137879999999999"/>
                <iidm:step r="-14.23313811839999" x="-14.23313811839999" g="16.59514852956687" b="16.59514852956687" rho="0.926104"/>
                <iidm:step r="-11.936790359999993" x="-11.936790359999993" g="13.55479820551313" b="13.55479820551313" rho="0.93842"/>
                <iidm:step r="-9.610105830399995" x="-9.610105830399995" g="10.631836577182408" b="10.631836577182408" rho="0.950736"/>
                <iidm:step r="-7.253084529599995" x="-7.253084529599995" g="7.820297303488011" b="7.820297303488011" rho="0.963052"/>
                <iidm:step r="-4.865726457599995" x="-4.865726457599995" g="5.114588335434567" b="5.114588335434567" rho="0.975368"/>
                <iidm:step r="-2.4480316144000036" x="-2.4480316144000036" g="2.509464088641966" b="2.509464088641966" rho="0.987684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="2.478368385600005" x="2.478368385600005" g="-2.4184307621629375" b="-2.4184307621629375" rho="1.012316"/>
                <iidm:step r="4.9870735424" x="4.9870735424" g="-4.7501786402170065" b="-4.7501786402170065" rho="1.024632"/>
                <iidm:step r="7.5261154703999855" x="7.5261154703999855" g="-6.999337265626215" b="-6.999337265626215" rho="1.036948"/>
                <iidm:step r="10.095494169600006" x="10.095494169600006" g="-9.169761438236602" b="-9.169761438236602" rho="1.049264"/>
                <iidm:step r="12.695209639999995" x="12.695209639999995" g="-11.26508365400295" b="-11.26508365400295" rho="1.06158"/>
                <iidm:step r="15.325261881599994" x="15.325261881599994" g="-13.288729313559976" b="-13.288729313559976" rho="1.073896"/>
                <iidm:step r="17.985650894399985" x="17.985650894399985" g="-15.243930730608568" b="-15.243930730608568" rho="1.086212"/>
                <iidm:step r="20.67637667839999" x="20.67637667839999" g="-17.133740047152802" b="-17.133740047152802" rho="1.098528"/>
                <iidm:step r="23.397439233599982" x="23.397439233599982" g="-18.961041152002345" b="-18.961041152002345" rho="1.110844"/>
                <iidm:step r="26.148838559999987" x="26.148838559999987" g="-20.72856068949287" b="-20.72856068949287" rho="1.12316"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="519.615242">
                <iidm:temporaryLimit name="_0ba7e749-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="545.596004"/>
                <iidm:temporaryLimit name="_0ba7e74a-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="571.576766"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1383.703461">
                <iidm:temporaryLimit name="_0ba7e745-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1452.888634"/>
                <iidm:temporaryLimit name="_0ba7e746-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1522.073807"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ed903-027e-11e7-afc1-94659cb4e466" name="EVORA" country="PT" geographicalTags="_2b6ed883-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed905-027e-11e7-afc1-94659cb4e466" name="EVO_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed904-027e-11e7-afc1-94659cb4e466" name="EVORA" v="148.218857" angle="-4.129278"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edeb6-027e-11e7-afc1-94659cb4e466" name="EVO_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edeb5-027e-11e7-afc1-94659cb4e466" name="EVORA" v="63.6941147" angle="-5.83260632"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3bab4c-8907-11e8-80ec-00155d38aa06" name="639_H " energySource="HYDRO" minP="0.0" maxP="58.62" ratedS="59.0" voltageRegulatorOn="false" targetP="4.2" targetQ="-0.0" bus="_2b6edeb5-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edeb5-027e-11e7-afc1-94659cb4e466" p="-4.2" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3bab52-8907-11e8-80ec-00155d38aa06" name="639_V1" energySource="OTHER" minP="0.0" maxP="42.818" ratedS="43.0" voltageRegulatorOn="false" targetP="4.3" targetQ="-0.0" bus="_2b6edeb5-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edeb5-027e-11e7-afc1-94659cb4e466" p="-4.3" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef146-027e-11e7-afc1-94659cb4e466" name="639_1 " loadType="UNDEFINED" p0="61.743" q0="8.024" bus="_2b6edeb5-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edeb5-027e-11e7-afc1-94659cb4e466" p="61.743" q="8.024"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be15601-027e-11e7-afc1-94659cb4e466" name="TR 3 150/60 SER" r="0.308781946030663" x="6.824371563428749" g="1.3629035162509446E-5" b="-6.562380430748299E-5" ratedU1="150.13" ratedU2="63.0" bus1="_2b6ed904-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed904-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed905-027e-11e7-afc1-94659cb4e466" bus2="_2b6edeb5-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edeb5-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edeb6-027e-11e7-afc1-94659cb4e466" p1="17.9322624" q1="2.83309174" p2="-17.85496" q2="-2.03600049">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="14" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be15601-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1797461186352698"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.166639931168244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1538217460784483"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1412821734577712"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1290122272024206"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1170033035372702"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1052471608963554"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0937359010606504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.082461951462406"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0714180485727374"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0605972222958748"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0499927812996286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395982992171824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0294076016604343"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0194147539897345"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0096140497891168"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.990567322669876"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9813109332757631"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9722259355851706"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9633076130200657"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9545514204918326"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9459529766775294"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9375080567098624"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9292125852552547"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9210626299561804"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9130543952155948"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="242.27714">
                <iidm:temporaryLimit name="_1df26bc7-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="290.732567"/>
                <iidm:temporaryLimit name="_1df26bc8-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="314.960281"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="577.350269">
                <iidm:temporaryLimit name="_1df26bcb-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="692.820323"/>
                <iidm:temporaryLimit name="_1df26bcc-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="750.55535"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be155f0-027e-11e7-afc1-94659cb4e466" name="TR 2 150/60 SER" r="0.33578084131327546" x="7.593477551299002" g="7.524164154567902E-6" b="-1.7306198314567903E-5" ratedU1="149.66" ratedU2="63.0" bus1="_2b6ed904-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed904-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed905-027e-11e7-afc1-94659cb4e466" bus2="_2b6edeb5-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edeb5-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edeb6-027e-11e7-afc1-94659cb4e466" p1="16.2334747" q1="4.26589" p2="-16.181385" q2="-3.68298817">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be15601-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.142881176015587"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1304564873732532"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1182990403204955"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1064003044813637"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0947521087115117"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0833466223852346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0721763378401907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0612340538971061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0505128603784368"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0400061235560556"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0297074724635629"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0196107860138766"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0097101808673652"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.990474801924849"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9811293505237662"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9719586054493442"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9629577130601719"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9541219978551337"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9454469543749989"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9369282395418196"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.928561665408775"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9203431922950341"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.912268922281986"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9043350930488465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8965380720271515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888743508550615"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="243.037999">
                <iidm:temporaryLimit name="_1df26bbf-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="291.645599"/>
                <iidm:temporaryLimit name="_1df26bc0-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="315.949399"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="577.350269">
                <iidm:temporaryLimit name="_1df26bc3-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="692.820323"/>
                <iidm:temporaryLimit name="_1df26bc4-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="750.55535"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be155de-027e-11e7-afc1-94659cb4e466" name="TR 1 150/60 SER" r="0.2647404615760127" x="6.343598229347312" g="1.2120964966583517E-5" b="-9.520409177334338E-5" ratedU1="150.17" ratedU2="63.0" bus1="_2b6ed904-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed904-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed905-027e-11e7-afc1-94659cb4e466" bus2="_2b6edeb5-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edeb5-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edeb6-027e-11e7-afc1-94659cb4e466" p1="19.2779446" q1="3.25823951" p2="-19.2066612" q2="-2.3050127">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="8" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be15601-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.106592524967494"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0949214804433338"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0834940516176566"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.072302689603221"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0613401542127245"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0505994983387394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.040074053272593"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0297574148969857"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0196434306922868"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0097261875011043"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9904593998311267"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9810991253501297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9719141119499269"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9628994829229777"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9540505408274003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9453627593248218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.93683177546016"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.928453382355672"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9202235222935651"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9121382801632728"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041938772511603"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8963866653519662"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8887131211826994"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8811698410810193"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8737535359713408"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8664610265830243"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="242.212605">
                <iidm:temporaryLimit name="_1df26bb7-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="290.655127"/>
                <iidm:temporaryLimit name="_1df26bb8-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="314.876387"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="577.350269">
                <iidm:temporaryLimit name="_1df26bbb-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="692.820323"/>
                <iidm:temporaryLimit name="_1df26bbc-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="750.55535"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ed927-027e-11e7-afc1-94659cb4e466" name="OURIQUE" country="PT" geographicalTags="_2b6ed883-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed929-027e-11e7-afc1-94659cb4e466" name="OUR_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed928-027e-11e7-afc1-94659cb4e466" name="OURIQUE" v="150.0" angle="-2.890513"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_693cd4cb-9bb3-11e8-80ed-00155d38aa06" name="150_V1" energySource="OTHER" minP="0.0" maxP="84.5" ratedS="85.0" voltageRegulatorOn="true" targetP="17.0" targetV="150.0" targetQ="-13.6617851" bus="_2b6ed928-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ed928-027e-11e7-afc1-94659cb4e466" p="-17.0" q="13.6617851">
                <iidm:regulatingTerminal id="_63b04b29-db70-11e8-80ee-00155d38aa06" side="TWO"/>
                <iidm:minMaxReactiveLimits minQ="-18.225" maxQ="12.15"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edf0a-027e-11e7-afc1-94659cb4e466" name="OUR_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edf09-027e-11e7-afc1-94659cb4e466" name="OURIQUE" v="62.98479" angle="-3.08176374"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3bab9c-8907-11e8-80ec-00155d38aa06" name="650_V1" energySource="OTHER" minP="0.0" maxP="27.954" ratedS="28.0" voltageRegulatorOn="false" targetP="2.8" targetQ="-0.0" bus="_2b6edf09-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edf09-027e-11e7-afc1-94659cb4e466" p="-2.8" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3baba2-8907-11e8-80ec-00155d38aa06" name="650_V2" energySource="OTHER" minP="0.0" maxP="8.75" ratedS="8.75" voltageRegulatorOn="false" targetP="0.5" targetQ="-0.0" bus="_2b6edf09-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edf09-027e-11e7-afc1-94659cb4e466" p="-0.5" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef16a-027e-11e7-afc1-94659cb4e466" name="650_1 " loadType="UNDEFINED" p0="6.689" q0="0.177" bus="_2b6edf09-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edf09-027e-11e7-afc1-94659cb4e466" p="6.689" q="0.177"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be15658-027e-11e7-afc1-94659cb4e466" name="TR 1 150/60 SOQ" r="0.07183889999999998" x="3.9120227999999995" g="2.17687074829932E-5" b="-1.0826530612244899E-4" ratedU1="150.0" ratedU2="63.0" bus1="_2b6ed928-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed928-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed929-027e-11e7-afc1-94659cb4e466" bus2="_2b6edf09-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edf09-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edf0a-027e-11e7-afc1-94659cb4e466" p1="3.4756093" q1="0.6180619" p2="-3.38900042" q2="-0.17700012">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="13" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2b6ef16a-027e-11e7-afc1-94659cb4e466"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1428623673708223"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1294164418186767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1162832233794358"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1034519286684534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0909122644720421"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0786544002088274"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0666689422270768"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0549469097967645"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0434797126674265"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0322591300739408"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.021277291082411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105266561774"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896903951536842"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9795911970016672"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9696960293856686"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9599987712015728"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.950493543772604"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9411746989652725"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9320368079976215"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.923074650893167"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142832065374906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9056576432976805"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.897193310167802"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8888857284062989"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="484.974226">
                <iidm:temporaryLimit name="_23fdbeea-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="509.222937"/>
                <iidm:temporaryLimit name="_23fdbeeb-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="533.471649"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_23fdbeee-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_23fdbeef-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ed959-027e-11e7-afc1-94659cb4e466" name="ERMIDAS" country="PT" geographicalTags="_2b6ed883-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed95b-027e-11e7-afc1-94659cb4e466" name="ERM_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed95a-027e-11e7-afc1-94659cb4e466" name="ERMIDAS" v="150.3695" angle="-1.611012"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_63b04521-db70-11e8-80ee-00155d38aa06" name="171_1 " loadType="UNDEFINED" p0="2.16" q0="0.28" bus="_2b6ed95a-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ed95a-027e-11e7-afc1-94659cb4e466" p="2.16" q="0.28"></iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ed965-027e-11e7-afc1-94659cb4e466" name="M.PEDRA" country="PT" geographicalTags="_2b6ed883-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed967-027e-11e7-afc1-94659cb4e466" name="M.P_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed966-027e-11e7-afc1-94659cb4e466" name="M.PEDRA" v="150.524551" angle="-1.97683346"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_63b04525-db70-11e8-80ee-00155d38aa06" name="172_1 " loadType="UNDEFINED" p0="0.6" q0="-0.24" bus="_2b6ed966-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ed966-027e-11e7-afc1-94659cb4e466" p="0.6" q="-0.24"></iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ed971-027e-11e7-afc1-94659cb4e466" name="SABOIA" country="PT" geographicalTags="_2b6ed883-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed973-027e-11e7-afc1-94659cb4e466" name="SAB_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed972-027e-11e7-afc1-94659cb4e466" name="SABOIA" v="150.591675" angle="-2.957105"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ed9c5-027e-11e7-afc1-94659cb4e466" name="ESTREMOZ" country="PT" geographicalTags="_2b6ed883-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed9c7-027e-11e7-afc1-94659cb4e466" name="EST_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed9c6-027e-11e7-afc1-94659cb4e466" name="ESTREMOZ" v="147.8966" angle="0.6986388"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6ee037-027e-11e7-afc1-94659cb4e466" name="EST_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee036-027e-11e7-afc1-94659cb4e466" name="ESTREMOZ" v="62.9190559" angle="-0.87370944"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3bad72-8907-11e8-80ec-00155d38aa06" name="692_H " energySource="HYDRO" minP="0.0" maxP="5.88" ratedS="6.0" voltageRegulatorOn="false" targetP="0.4" targetQ="-0.0" bus="_2b6ee036-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee036-027e-11e7-afc1-94659cb4e466" p="-0.4" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3bad78-8907-11e8-80ec-00155d38aa06" name="692_V1" energySource="OTHER" minP="0.0" maxP="51.0" ratedS="51.0" voltageRegulatorOn="false" targetP="1.0" targetQ="-0.0" bus="_2b6ee036-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee036-027e-11e7-afc1-94659cb4e466" p="-1.0" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3bad7e-8907-11e8-80ec-00155d38aa06" name="692_V2" energySource="OTHER" minP="0.0" maxP="208.5" ratedS="208.5" voltageRegulatorOn="false" targetP="11.6" targetQ="-0.0" bus="_2b6ee036-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee036-027e-11e7-afc1-94659cb4e466" p="-11.6" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef1f4-027e-11e7-afc1-94659cb4e466" name="692_1 " loadType="UNDEFINED" p0="47.806" q0="5.947" bus="_2b6ee036-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee036-027e-11e7-afc1-94659cb4e466" p="47.806" q="5.947"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be15871-027e-11e7-afc1-94659cb4e466" name="TR 1 150/60 SETM" r="0.29250647999999996" x="6.441245999999999" g="1.4361111111111113E-5" b="-1.2773809523809526E-4" ratedU1="150.0" ratedU2="63.0" bus1="_2b6ed9c6-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed9c6-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed9c7-027e-11e7-afc1-94659cb4e466" bus2="_2b6ee036-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ee036-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ee037-027e-11e7-afc1-94659cb4e466" p1="17.1766033" q1="3.82427573" p2="-17.09899" q2="-2.842493">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="21" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be15871-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.2625194585811554"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.2476318388159475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.2330912364205828"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.218885658164736"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.2050036571860996"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.191434302227565"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.178167148929753"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1651922130204404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1524999452562525"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1400812079844447"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1279272532038773"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1160297020144894"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.104380525353816"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0929720259274824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0817968212482205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0708478277048679"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.060118245589113"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0496015450134741"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.039291452659235"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.02918193929782"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0192672080334564"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0095416832189439"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9906369944469844"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9814476942358596"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.972427309843055"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9635712262214711"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="242.487113">
                <iidm:temporaryLimit name="_48b43585-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="290.984536"/>
                <iidm:temporaryLimit name="_48b43586-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="315.233247"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="577.350269">
                <iidm:temporaryLimit name="_48b43589-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="692.820323"/>
                <iidm:temporaryLimit name="_48b4358a-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="750.55535"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15883-027e-11e7-afc1-94659cb4e466" name="TR 2 150/60 SETM" r="0.2421126594730236" x="7.519216853139675" g="2.17227269794457E-5" b="-1.899474075420005E-4" ratedU1="150.19" ratedU2="63.0" connectableBus1="_2b6ed9c6-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed9c7-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ee036-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ee037-027e-11e7-afc1-94659cb4e466" p1="0.0" q1="0.0" p2="0.0" q2="0.0">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="15" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be15871-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1796681829335045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1622663263550863"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1453704127914968"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1289586936593163"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1130106492858924"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.097506903318422"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0824291441882214"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0677600529608986"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0534832369747333"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0395831687326649"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026045129568979"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0128551576610338"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9874670679732832"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9752443962456991"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9633206046570771"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.951684862881245"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="230.647954">
                <iidm:temporaryLimit name="_48b4358d-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="242.180351"/>
                <iidm:temporaryLimit name="_48b4358e-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="253.712749"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="549.857399">
                <iidm:temporaryLimit name="_48b43591-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="577.350269"/>
                <iidm:temporaryLimit name="_48b43592-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="604.843139"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15894-027e-11e7-afc1-94659cb4e466" name="TR 3 150/60 SETM" r="0.2746521145534148" x="6.222614525502274" g="1.512137850004535E-5" b="-9.501399413010835E-5" ratedU1="150.02" ratedU2="63.0" bus1="_2b6ed9c6-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed9c6-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed9c7-027e-11e7-afc1-94659cb4e466" bus2="_2b6ee036-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ee036-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ee037-027e-11e7-afc1-94659cb4e466" p1="17.7877579" q1="3.97891712" p2="-17.7070065" q2="-3.104426">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="9" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be15871-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.106489672578641"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0948308546545256"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0834151672923027"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0722350836820511"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0612833845261063"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0505531424933514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.040037707607127"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0297306935019976"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0196259644896906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0097176233791634"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9904676403821978"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9811152965489661"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9719379168823964"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9629306370248369"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9540887712815463"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9454078044926914"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9368833843450721"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9285113140960646"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.920287545684224"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9122081732027902"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9042694267139817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8964676663835024"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8887993769160848"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8812611622741966"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8738497406632432"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.866561939767706"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="242.454786">
                <iidm:temporaryLimit name="_4ec91ac4-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="254.769949"/>
                <iidm:temporaryLimit name="_4ec91ac5-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="266.700264"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="577.350269">
                <iidm:temporaryLimit name="_4ec91ac8-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="606.675997"/>
                <iidm:temporaryLimit name="_4ec91ac9-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="635.085296"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6edd0d-027e-11e7-afc1-94659cb4e466" name="ALQUEVA" country="PT" geographicalTags="_2b6ed883-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6edd0f-027e-11e7-afc1-94659cb4e466" name="ALQ_400" nominalV="400.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edd0e-027e-11e7-afc1-94659cb4e466" name="ALQUEVA" v="400.0" angle="-0.382224947"/>
            </iidm:busBreakerTopology>
            <iidm:danglingLine id="_2be14b9a-027e-11e7-afc1-94659cb4e466" name="LAV.BVL" p0="386.788" q0="-68.997" r="1.32" x="12.68" g="0.0" b="1.478312E-4" ucteXnodeCode="XBR_AV11" bus="_2b6edd0e-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd0e-027e-11e7-afc1-94659cb4e466" p="388.0692" q="-80.40733">
                <iidm:currentLimits permanentLimit="2000.518683"/>
            </iidm:danglingLine>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edfe3-027e-11e7-afc1-94659cb4e466" name="ALQ_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edfe2-027e-11e7-afc1-94659cb4e466" name="ALQUEVA" v="62.47285" angle="-0.464695781"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3bacea-8907-11e8-80ec-00155d38aa06" name="684_H " energySource="HYDRO" minP="0.0" maxP="23.16" ratedS="24.0" voltageRegulatorOn="false" targetP="8.3" targetQ="-0.0" bus="_2b6edfe2-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edfe2-027e-11e7-afc1-94659cb4e466" p="-8.3" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3bacf0-8907-11e8-80ec-00155d38aa06" name="684_V1" energySource="OTHER" minP="0.0" maxP="90.0" ratedS="90.0" voltageRegulatorOn="false" targetP="9.1" targetQ="-0.0" bus="_2b6edfe2-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edfe2-027e-11e7-afc1-94659cb4e466" p="-9.1" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3bacf6-8907-11e8-80ec-00155d38aa06" name="684_V2" energySource="OTHER" minP="0.0" maxP="8.25" ratedS="8.25" voltageRegulatorOn="false" targetP="0.5" targetQ="-0.0" bus="_2b6edfe2-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edfe2-027e-11e7-afc1-94659cb4e466" p="-0.5" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef1ca-027e-11e7-afc1-94659cb4e466" name="684_1 " loadType="UNDEFINED" p0="20.961" q0="-3.12" bus="_2b6edfe2-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edfe2-027e-11e7-afc1-94659cb4e466" p="20.961" q="-3.12"></iidm:load>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eeeb3-027e-11e7-afc1-94659cb4e466" name="HA-_15" nominalV="15.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eeeb2-027e-11e7-afc1-94659cb4e466" name="HA-AQ1" v="14.4386683" angle="5.25450945"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef93e-027e-11e7-afc1-94659cb4e466" name="8261_1 " energySource="HYDRO" minP="-120.0" maxP="127.0" ratedS="141.0" voltageRegulatorOn="true" targetP="127.0" targetV="400.0" targetQ="-17.3604031" bus="_2b6eeeb2-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eeeb2-027e-11e7-afc1-94659cb4e466" p="-127.0" q="17.3604031">
                <iidm:regulatingTerminal id="_693ce1fc-9bb3-11e8-80ed-00155d38aa06" side="ONE"/>
                <iidm:minMaxReactiveLimits minQ="-46.0" maxQ="59.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eeebf-027e-11e7-afc1-94659cb4e466" name="HA-_15" nominalV="15.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eeebe-027e-11e7-afc1-94659cb4e466" name="HA-AQ2" v="14.4386683" angle="5.25450945"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef944-027e-11e7-afc1-94659cb4e466" name="8262_1 " energySource="HYDRO" minP="-120.0" maxP="127.0" ratedS="141.0" voltageRegulatorOn="true" targetP="127.0" targetV="400.0" targetQ="-17.3604031" bus="_2b6eeebe-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eeebe-027e-11e7-afc1-94659cb4e466" p="-127.0" q="17.3604031">
                <iidm:regulatingTerminal id="_693ce1fc-9bb3-11e8-80ed-00155d38aa06" side="ONE"/>
                <iidm:minMaxReactiveLimits minQ="-46.0" maxQ="59.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eeecc-027e-11e7-afc1-94659cb4e466" name="HA-_15" nominalV="15.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eeecb-027e-11e7-afc1-94659cb4e466" name="HA-AQ3" v="14.14968" angle="6.519603"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef94a-027e-11e7-afc1-94659cb4e466" name="8263_1 " energySource="HYDRO" minP="-120.0" maxP="127.0" ratedS="142.0" voltageRegulatorOn="true" targetP="127.0" targetV="400.0" targetQ="-17.3604031" bus="_2b6eeecb-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eeecb-027e-11e7-afc1-94659cb4e466" p="-127.0" q="17.3604031">
                <iidm:regulatingTerminal id="_693ce1fc-9bb3-11e8-80ed-00155d38aa06" side="ONE"/>
                <iidm:minMaxReactiveLimits minQ="-49.0" maxQ="63.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eeed8-027e-11e7-afc1-94659cb4e466" name="HA-_15" nominalV="15.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eeed7-027e-11e7-afc1-94659cb4e466" name="HA-AQ4" v="14.2258244" angle="1.28975666"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef950-027e-11e7-afc1-94659cb4e466" name="8264_1 " energySource="HYDRO" minP="-120.0" maxP="127.0" ratedS="142.0" voltageRegulatorOn="true" targetP="31.0" targetV="400.0" targetQ="-17.3604031" bus="_2b6eeed7-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eeed7-027e-11e7-afc1-94659cb4e466" p="-31.0" q="17.3604031">
                <iidm:regulatingTerminal id="_693ce1fc-9bb3-11e8-80ed-00155d38aa06" side="ONE"/>
                <iidm:minMaxReactiveLimits minQ="-49.0" maxQ="63.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_693ce1de-9bb3-11e8-80ed-00155d38aa06" name="TR G1 CAV" r="0.00803251488175303" x="0.16231696388464362" g="4.7952012000000016E-4" b="-0.004795201200000002" ratedU1="399.8" ratedU2="15.0" bus1="_2b6edd0e-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edd0e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edd0f-027e-11e7-afc1-94659cb4e466" bus2="_2b6eeeb2-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eeeb2-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eeeb3-027e-11e7-afc1-94659cb4e466" p1="-126.258896" q1="31.2515469" p2="127.0" q2="-17.3785057">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="3" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0261809546971894"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9751217195686452"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9514512485894735"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.928902715089746"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="433.229317">
                <iidm:temporaryLimit name="_1ebea295-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="433.229317"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="11547.005384">
                <iidm:temporaryLimit name="_1ebea298-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="11547.005384"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_693ce1ed-9bb3-11e8-80ed-00155d38aa06" name="TR G2 CAV" r="0.00803251488175303" x="0.16231696388464362" g="4.7952012000000016E-4" b="-0.004795201200000002" ratedU1="399.8" ratedU2="15.0" bus1="_2b6edd0e-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edd0e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edd0f-027e-11e7-afc1-94659cb4e466" bus2="_2b6eeebe-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eeebe-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eeebf-027e-11e7-afc1-94659cb4e466" p1="-126.258896" q1="31.2515469" p2="127.0" q2="-17.3785057">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="3" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0261809546971894"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9751217195686452"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9514512485894735"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.928902715089746"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="433.229317">
                <iidm:temporaryLimit name="_1ebea29b-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="433.229317"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="11547.005384">
                <iidm:temporaryLimit name="_1ebea29e-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="11547.005384"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_693ce20b-9bb3-11e8-80ed-00155d38aa06" name="TR G4 CAV" r="0.0037124530735040432" x="0.1915013575642379" g="6.272109583333334E-4" b="-2.817904305555556E-4" ratedU1="404.5" ratedU2="15.0" bus1="_2b6edd0e-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edd0e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edd0f-027e-11e7-afc1-94659cb4e466" bus2="_2b6eeed7-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eeed7-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eeed8-027e-11e7-afc1-94659cb4e466" p1="-30.838829" q1="18.6356983" p2="30.9999943" q2="-17.3785381">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="3" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0266497748557044"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.974698769345334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9506462493202879"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9277522233582033"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="428.195502">
                <iidm:temporaryLimit name="_1ebea2a7-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="428.195502"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="11547.005384">
                <iidm:temporaryLimit name="_1ebea2aa-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="11547.005384"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_693ce1fc-9bb3-11e8-80ed-00155d38aa06" name="TR G3 CAV" r="0.003757557515038633" x="0.193055260580521" g="5.72670875E-4" b="-2.3179535416666672E-4" ratedU1="404.5" ratedU2="15.0" bus1="_2b6edd0e-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edd0e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edd0f-027e-11e7-afc1-94659cb4e466" bus2="_2b6eeecb-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eeecb-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eeecc-027e-11e7-afc1-94659cb4e466" p1="-126.565613" q1="33.2731" p2="126.999985" q2="-17.3784847">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="3" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0266497748557044"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.974698769345334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9506462493202879"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9277522233582033"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="428.195502">
                <iidm:temporaryLimit name="_1ebea2a1-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="428.195502"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="11547.005384">
                <iidm:temporaryLimit name="_1ebea2a4-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="11547.005384"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be1629f-027e-11e7-afc1-94659cb4e466" name="TR 2 400/60 SAV" r="0.0730296" x="3.6152628750000004" g="2.5195263290501386E-5" b="-2.4439405391786344E-5" ratedU1="400.0" ratedU2="63.0" bus1="_2b6edd0e-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edd0e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edd0f-027e-11e7-afc1-94659cb4e466" bus2="_2b6edfe2-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edfe2-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edfe3-027e-11e7-afc1-94659cb4e466" p1="1.6204983" q1="-1.44790053" p2="-1.52040982" q2="1.54929531">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="19" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be1628d-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.201313035147416"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1872536448686897"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1735195317657068"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1600995365402351"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1469830045793297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1341597577434757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1216200680262571"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1093546329422859"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0973545525125303"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0856113077273812"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.074116740377928"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0628630341551035"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.051842696924675"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.041048544093611"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0304736829902286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0201114981867518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.009955637698614"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9902387217998578"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9806661665269218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9712769134762244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9620657475731891"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9530276497146875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944157787649472"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9354515073631726"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="245.373864">
                <iidm:temporaryLimit name="_1ebea28d-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="257.642558"/>
                <iidm:temporaryLimit name="_1ebea28e-4828-11ea-80e2-00155d739404" acceptableDuration="900" value="269.911251"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_1ebea291-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_1ebea292-4828-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be1628d-027e-11e7-afc1-94659cb4e466" name="TR 1 400/60 SAV" r="0.0730296" x="3.5668906875" g="2.3935500125976315E-5" b="-3.2501889644746786E-5" ratedU1="400.0" ratedU2="63.0" bus1="_2b6edd0e-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edd0e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edd0f-027e-11e7-afc1-94659cb4e466" bus2="_2b6edfe2-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edfe2-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edfe3-027e-11e7-afc1-94659cb4e466" p1="1.63568127" q1="-1.43726492" p2="-1.54059" q2="1.57071912">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="19" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be1628d-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.201313035147416"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1872536448686897"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1735195317657068"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1600995365402351"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1469830045793297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1341597577434757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1216200680262571"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1093546329422859"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0973545525125303"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0856113077273812"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.074116740377928"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0628630341551035"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.051842696924675"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.041048544093611"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0304736829902286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0201114981867518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.009955637698614"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9902387217998578"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9806661665269218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9712769134762244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9620657475731891"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9530276497146875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944157787649472"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9354515073631726"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="245.373864">
                <iidm:temporaryLimit name="_18a035d7-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="257.642558"/>
                <iidm:temporaryLimit name="_18a035d8-4828-11ea-80e2-00155d739404" acceptableDuration="900" value="269.911251"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_18a035db-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_18a035dc-4828-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ee0c5-027e-11e7-afc1-94659cb4e466" name="C.SINES" country="PT" geographicalTags="_2b6ed883-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee0c7-027e-11e7-afc1-94659cb4e466" name="C.S_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee0c6-027e-11e7-afc1-94659cb4e466" name="C.SINES" v="150.575516" angle="-1.30894518"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6ee380-027e-11e7-afc1-94659cb4e466" name="C.S_400" nominalV="400.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee38b-027e-11e7-afc1-94659cb4e466" name="C.SINES" v="400.0" angle="0.233523443"/>
                <iidm:bus id="_2b6ee397-027e-11e7-afc1-94659cb4e466" name="C.SINES" v="399.999969" angle="0.190375865"/>
                <iidm:bus id="_2b6ee37f-027e-11e7-afc1-94659cb4e466" name="C.SINES" v="400.0" angle="0.251885146"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eefb2-027e-11e7-afc1-94659cb4e466" name="TC-_18" nominalV="18.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eefb1-027e-11e7-afc1-94659cb4e466" name="TC-SN1"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef9d8-027e-11e7-afc1-94659cb4e466" name="9771_1 " energySource="THERMAL" minP="0.0" maxP="295.0" ratedS="349.0" voltageRegulatorOn="true" targetP="-0.0" targetV="150.0" targetQ="-0.0" connectableBus="_2b6eefb1-027e-11e7-afc1-94659cb4e466" p="0.0" q="0.0">
                <iidm:regulatingTerminal id="_2b6efbee-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:minMaxReactiveLimits minQ="-95.0" maxQ="185.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eefbe-027e-11e7-afc1-94659cb4e466" name="TC-_18" nominalV="18.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eefbd-027e-11e7-afc1-94659cb4e466" name="TC-SN2" v="17.1228523" angle="4.172037"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef9e1-027e-11e7-afc1-94659cb4e466" name="9772_1 " energySource="THERMAL" minP="0.0" maxP="295.0" ratedS="349.0" voltageRegulatorOn="true" targetP="195.0" targetV="400.0" targetQ="-6.43646145" bus="_2b6eefbd-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eefbd-027e-11e7-afc1-94659cb4e466" p="-195.0" q="6.43646145">
                <iidm:regulatingTerminal id="_2be149f4-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:minMaxReactiveLimits minQ="-95.0" maxQ="185.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eefca-027e-11e7-afc1-94659cb4e466" name="TC-_18" nominalV="18.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eefc9-027e-11e7-afc1-94659cb4e466" name="TC-SN3" v="17.0953846" angle="3.95451045"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef9e9-027e-11e7-afc1-94659cb4e466" name="9773_1 " energySource="THERMAL" minP="0.0" maxP="295.0" ratedS="349.0" voltageRegulatorOn="true" targetP="184.0" targetV="400.0" targetQ="-7.32045746" bus="_2b6eefc9-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eefc9-027e-11e7-afc1-94659cb4e466" p="-184.0" q="7.32045746">
                <iidm:regulatingTerminal id="_2be16675-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:minMaxReactiveLimits minQ="-95.0" maxQ="185.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eefd6-027e-11e7-afc1-94659cb4e466" name="TC-_18" nominalV="18.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eefd5-027e-11e7-afc1-94659cb4e466" name="TC-SN4" v="17.0969219" angle="3.22385669"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef9f1-027e-11e7-afc1-94659cb4e466" name="9774_1 " energySource="THERMAL" minP="0.0" maxP="295.0" ratedS="349.0" voltageRegulatorOn="true" targetP="150.0" targetV="400.0" targetQ="-8.315453" bus="_2b6eefd5-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eefd5-027e-11e7-afc1-94659cb4e466" p="-150.0" q="8.315453">
                <iidm:regulatingTerminal id="_2be14a08-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:minMaxReactiveLimits minQ="-95.0" maxQ="185.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be1643a-027e-11e7-afc1-94659cb4e466" name="TR G1 CSN" r="0.0024624479419761373" x="0.10283814121228431" g="6.271159351944444E-4" b="-0.004608040172777777" ratedU1="149.7" ratedU2="18.0" connectableBus1="_2b6ee0c6-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ee0c7-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eefb1-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eefb2-027e-11e7-afc1-94659cb4e466" p1="0.0" q1="0.0" p2="0.0" q2="0.0">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="2" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9504763787610351"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9056264761711561"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="2622.566353">
                <iidm:temporaryLimit name="_43699b96-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="2622.566353"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="21811.010169">
                <iidm:temporaryLimit name="_43699b99-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="21811.010169"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be16675-027e-11e7-afc1-94659cb4e466" name="TR G3 CSN" r="0.0023004117668954703" x="0.10332295784042196" g="8.252483608888891E-4" b="-0.007093051876543212" ratedU1="398.8" ratedU2="18.0" bus1="_2b6ee38b-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ee38b-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ee380-027e-11e7-afc1-94659cb4e466" bus2="_2b6eefc9-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eefc9-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eefca-027e-11e7-afc1-94659cb4e466" p1="-183.464111" q1="21.6209011" p2="184.000015" q2="-7.32047558">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="2" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9499761555984944"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9047186505940383"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="984.448804">
                <iidm:temporaryLimit name="_6824cc6c-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="984.448804"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="21811.010169">
                <iidm:temporaryLimit name="_6824cc6f-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="21811.010169"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be16684-027e-11e7-afc1-94659cb4e466" name="TR G4 CSN" r="0.0023004117668954703" x="0.10332295784042196" g="8.03797401234568E-4" b="-0.006332205481481483" ratedU1="398.8" ratedU2="18.0" bus1="_2b6ee397-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ee397-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ee380-027e-11e7-afc1-94659cb4e466" bus2="_2b6eefd5-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eefd5-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eefd6-027e-11e7-afc1-94659cb4e466" p1="-149.560379" q1="18.3571987" p2="150.0" q2="-8.315394">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="2" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9499761555984944"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9047186505940383"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="984.448804">
                <iidm:temporaryLimit name="_6824cc72-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="984.448804"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="21811.010169">
                <iidm:temporaryLimit name="_6824cc75-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="21811.010169"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be16666-027e-11e7-afc1-94659cb4e466" name="TR G2 CSN" r="0.002300338401799971" x="0.10303246116998113" g="8.419643946666666E-4" b="-0.007954253724444443" ratedU1="398.4" ratedU2="18.0" bus1="_2b6ee37f-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ee37f-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ee380-027e-11e7-afc1-94659cb4e466" bus2="_2b6eefbd-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eefbd-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eefbe-027e-11e7-afc1-94659cb4e466" p1="-194.426331" q1="22.4118061" p2="195.000015" q2="-6.436622">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="2" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9503815306654857"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9054542754645434"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="985.437206">
                <iidm:temporaryLimit name="_62066731-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="985.437206"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="21811.010169">
                <iidm:temporaryLimit name="_62066734-4828-11ea-80e2-00155d739404" acceptableDuration="7200" value="21811.010169"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6ee475-027e-11e7-afc1-94659cb4e466" name="N.CORVO" country="PT" geographicalTags="_2b6ed883-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee477-027e-11e7-afc1-94659cb4e466" name="N.C_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee476-027e-11e7-afc1-94659cb4e466" name="N.CORVO" v="149.017258" angle="-3.59127545"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_63b045ff-db70-11e8-80ee-00155d38aa06" name="5103_1 " loadType="UNDEFINED" p0="31.4" q0="7.04" bus="_2b6ee476-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee476-027e-11e7-afc1-94659cb4e466" p="31.4" q="7.04"></iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ee4bd-027e-11e7-afc1-94659cb4e466" name="LUZIANES" country="PT" geographicalTags="_2b6ed883-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee4bf-027e-11e7-afc1-94659cb4e466" name="LUZ_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee4be-027e-11e7-afc1-94659cb4e466" name="LUZIANES" v="150.595749" angle="-2.96271372"/>
            </iidm:busBreakerTopology>
            <iidm:load id="_63b0461d-db70-11e8-80ee-00155d38aa06" name="5116_1 " loadType="UNDEFINED" p0="0.56" q0="-0.08" bus="_2b6ee4be-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee4be-027e-11e7-afc1-94659cb4e466" p="0.56" q="-0.08"></iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ee4d5-027e-11e7-afc1-94659cb4e466" name="COG-ATS" country="PT" geographicalTags="_2b6ed883-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee4d7-027e-11e7-afc1-94659cb4e466" name="COG_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee4d6-027e-11e7-afc1-94659cb4e466" name="COG-ATS" v="150.574" angle="-1.26336133"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3bada0-8907-11e8-80ec-00155d38aa06" name="5119_T " energySource="OTHER" minP="0.0" maxP="80.7" ratedS="81.0" voltageRegulatorOn="false" targetP="27.5" targetQ="-0.0" bus="_2b6ee4d6-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee4d6-027e-11e7-afc1-94659cb4e466" p="-27.5" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_63b0462b-db70-11e8-80ee-00155d38aa06" name="5119_1 " loadType="UNDEFINED" p0="11.16" q0="1.76" bus="_2b6ee4d6-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee4d6-027e-11e7-afc1-94659cb4e466" p="11.16" q="1.76"></iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ee52b-027e-11e7-afc1-94659cb4e466" name="COG-CSNC" country="PT" geographicalTags="_2b6ed883-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ee52d-027e-11e7-afc1-94659cb4e466" name="COG_150" nominalV="150.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee52c-027e-11e7-afc1-94659cb4e466" name="COG-CSNC" v="150.805084" angle="-0.9482296"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3badd3-8907-11e8-80ec-00155d38aa06" name="5157_T " energySource="OTHER" minP="0.0" maxP="196.4" ratedS="197.0" voltageRegulatorOn="false" targetP="67.0" targetQ="-0.0" bus="_2b6ee52c-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee52c-027e-11e7-afc1-94659cb4e466" p="-67.0" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_63b0462f-db70-11e8-80ee-00155d38aa06" name="5157_1 " loadType="UNDEFINED" p0="11.96" q0="0.52" bus="_2b6ee52c-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ee52c-027e-11e7-afc1-94659cb4e466" p="11.96" q="0.52"></iidm:load>
            <iidm:load id="_63b04633-db70-11e8-80ee-00155d38aa06" name="5157_2 " loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="_2b6ee52c-027e-11e7-afc1-94659cb4e466" p="0.0" q="0.0"></iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_2b6ed9eb-027e-11e7-afc1-94659cb4e466" name="ERMESINDE" country="PT" geographicalTags="_2b6ed891-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6ed9ed-027e-11e7-afc1-94659cb4e466" name="ERM_220" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ed9ec-027e-11e7-afc1-94659cb4e466" name="ERMESINDE" v="220.364" angle="5.21366167"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edd5a-027e-11e7-afc1-94659cb4e466" name="ERM_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edd59-027e-11e7-afc1-94659cb4e466" name="ERMESINDE" v="64.08546" angle="2.807187"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3ba90f-8907-11e8-80ec-00155d38aa06" name="603_T " energySource="OTHER" minP="0.0" maxP="48.24" ratedS="49.0" voltageRegulatorOn="false" targetP="3.3" targetQ="-0.0" bus="_2b6edd59-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd59-027e-11e7-afc1-94659cb4e466" p="-3.3" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef098-027e-11e7-afc1-94659cb4e466" name="603_1 " loadType="UNDEFINED" p0="130.689" q0="9.47" bus="_2b6edd59-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edd59-027e-11e7-afc1-94659cb4e466" p="130.689" q="9.47"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be1590d-027e-11e7-afc1-94659cb4e466" name="TR 2 220/60 SED" r="0.07302960000000001" x="4.084461818181818" g="1.763691609977324E-5" b="-7.81058201058201E-6" ratedU1="220.0" ratedU2="63.0" bus1="_2b6ed9ec-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed9ec-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed9ed-027e-11e7-afc1-94659cb4e466" bus2="_2b6edd59-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edd59-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edd5a-027e-11e7-afc1-94659cb4e466" p1="42.5806923" q1="4.99585342" p2="-42.47819" q2="-3.16032767">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="14" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be158fb-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1764705882352942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1627906976744187"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1494252873563218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1363636363636365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1235955056179776"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259259259259258"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174311926605504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909090909091"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_54d9342d-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="468.441014"/>
                <iidm:temporaryLimit name="_54d9342e-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="490.747729"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_54d93431-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_54d93432-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be1591e-027e-11e7-afc1-94659cb4e466" name="TR 3 220/60 SED" r="0.0734265" x="4.088890041322315" g="1.713328294280675E-5" b="-7.306583018392542E-6" ratedU1="220.0" ratedU2="63.0" bus1="_2b6ed9ec-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed9ec-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed9ed-027e-11e7-afc1-94659cb4e466" bus2="_2b6edd59-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edd59-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edd5a-027e-11e7-afc1-94659cb4e466" p1="42.5329666" q1="4.985164" p2="-42.43237" q2="-3.15360427">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="14" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be158fb-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1764705882352942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1627906976744187"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1494252873563218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1363636363636365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1235955056179776"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259259259259258"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174311926605504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909090909091"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_54d93435-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="468.441014"/>
                <iidm:temporaryLimit name="_54d93436-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="490.747729"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_54d93439-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_54d9343a-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be158fb-027e-11e7-afc1-94659cb4e466" name="TR 1 220/60 SED" r="0.0734265" x="4.084461818181818" g="1.763691609977324E-5" b="-8.566397581254723E-6" ratedU1="220.0" ratedU2="63.0" bus1="_2b6ed9ec-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6ed9ec-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6ed9ed-027e-11e7-afc1-94659cb4e466" bus2="_2b6edd59-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edd59-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edd5a-027e-11e7-afc1-94659cb4e466" p1="42.5810966" q1="4.99472475" p2="-42.4784241" q2="-3.15619564">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="14" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be158fb-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1764705882352942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1627906976744187"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1494252873563218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1363636363636365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1235955056179776"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259259259259258"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174311926605504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909090909091"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_54d93425-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="468.441014"/>
                <iidm:temporaryLimit name="_54d93426-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="490.747729"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_54d93429-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_54d9342a-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6eda39-027e-11e7-afc1-94659cb4e466" name="ESTARREJA" country="PT" geographicalTags="_2b6ed891-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6eda3b-027e-11e7-afc1-94659cb4e466" name="EST_220" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eda3a-027e-11e7-afc1-94659cb4e466" name="ESTARREJA" v="217.130524" angle="4.978012"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eddc6-027e-11e7-afc1-94659cb4e466" name="EST_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eddc5-027e-11e7-afc1-94659cb4e466" name="ESTARREJA" v="64.09289" angle="2.059775"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3ba9c6-8907-11e8-80ec-00155d38aa06" name="612_E1" energySource="WIND" minP="0.0" maxP="8.0" ratedS="8.0" voltageRegulatorOn="false" targetP="-0.0" targetQ="-0.0" connectableBus="_2b6eddc5-027e-11e7-afc1-94659cb4e466" p="0.0" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3ba9cc-8907-11e8-80ec-00155d38aa06" name="612_E2" energySource="WIND" minP="0.0" maxP="80.012" ratedS="81.0" voltageRegulatorOn="false" targetP="2.0" targetQ="-0.0" bus="_2b6eddc5-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eddc5-027e-11e7-afc1-94659cb4e466" p="-2.0" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3ba9d2-8907-11e8-80ec-00155d38aa06" name="612_H " energySource="HYDRO" minP="0.0" maxP="30.788" ratedS="31.0" voltageRegulatorOn="false" targetP="11.0" targetQ="-0.0" bus="_2b6eddc5-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eddc5-027e-11e7-afc1-94659cb4e466" p="-11.0" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3ba9d8-8907-11e8-80ec-00155d38aa06" name="612_T " energySource="OTHER" minP="0.0" maxP="27.818" ratedS="28.0" voltageRegulatorOn="false" targetP="9.5" targetQ="-0.0" bus="_2b6eddc5-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eddc5-027e-11e7-afc1-94659cb4e466" p="-9.5" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3ba9de-8907-11e8-80ec-00155d38aa06" name="612_V1" energySource="OTHER" minP="0.0" maxP="44.0" ratedS="44.0" voltageRegulatorOn="false" targetP="0.9" targetQ="-0.0" bus="_2b6eddc5-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eddc5-027e-11e7-afc1-94659cb4e466" p="-0.9" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3ba9e4-8907-11e8-80ec-00155d38aa06" name="612_V2" energySource="OTHER" minP="0.0" maxP="0.25" ratedS="0.25" voltageRegulatorOn="false" targetP="-0.0" targetQ="-0.0" bus="_2b6eddc5-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eddc5-027e-11e7-afc1-94659cb4e466" p="0.0" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef0ce-027e-11e7-afc1-94659cb4e466" name="612_1 " loadType="UNDEFINED" p0="248.626" q0="43.651" bus="_2b6eddc5-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eddc5-027e-11e7-afc1-94659cb4e466" p="248.626" q="43.651"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be15aad-027e-11e7-afc1-94659cb4e466" name="TR 1 220/60 SEJ" r="0.06310710000000001" x="4.143668801652893" g="1.5368737717309145E-5" b="-1.5117530864197529E-5" ratedU1="220.0" ratedU2="63.0" bus1="_2b6eda3a-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6eda3a-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6eda3b-027e-11e7-afc1-94659cb4e466" bus2="_2b6eddc5-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eddc5-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eddc6-027e-11e7-afc1-94659cb4e466" p1="51.3458138" q1="12.897007" p2="-51.244503" q2="-10.0869436">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3ba9d2-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.170584613367608"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1564931888333645"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1427369922248176"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1293042018021437"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1161835452221764"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1033642679895268"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0908361040570376"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0785892484066542"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0666143314568033"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0549023951558882"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.043444870633705"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0322335572936074"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0212606032382132"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.010518486930459"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896982311123517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796065508249266"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9697185973602321"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9600282632320696"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9505296826656655"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412172197572789"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9320854573230692"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9231291863908603"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9143433962919719"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9057232653135161"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_7381e882-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="468.441014"/>
                <iidm:temporaryLimit name="_7381e883-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="490.747729"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_7381e886-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_7381e887-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15ad0-027e-11e7-afc1-94659cb4e466" name="TR 3 220/60 SEJ" r="0.08453856553993944" x="3.716176149308698" g="1.5140903347777777E-5" b="-7.06555133961678E-6" ratedU1="220.17" ratedU2="63.0" bus1="_2b6eda3a-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6eda3a-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6eda3b-027e-11e7-afc1-94659cb4e466" bus2="_2b6eddc5-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eddc5-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eddc6-027e-11e7-afc1-94659cb4e466" p1="57.2724228" q1="12.9451408" p2="-57.1447678" q2="-9.875485">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3ba9d2-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.170258580335911"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.156197682054887"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1424706613534164"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1290657658227277"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1159717882331934"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1031780352840461"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0906742984782911"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0784508269560942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.066498302134703"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0548078140162862"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.043370839037094"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0321792193422128"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0212251433800101"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105011277192586"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9897148829365237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796391792974812"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9697665577942077"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9600909398138191"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9506064869386669"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9413075891983071"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9321888540043105"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9232450957220515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.914471325837107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9058627436770781"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="330.408929">
                <iidm:temporaryLimit name="_7381e892-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="346.929376"/>
                <iidm:temporaryLimit name="_7381e893-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="363.449822"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_7381e896-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_7381e897-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15ae1-027e-11e7-afc1-94659cb4e466" name="TR 4 220/60 SEJ" r="0.09327041591944353" x="3.7574488873795744" g="1.910258384114891E-5" b="-7.138590081715295E-5" ratedU1="219.74" ratedU2="63.0" bus1="_2b6eda3a-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6eda3a-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6eda3b-027e-11e7-afc1-94659cb4e466" bus2="_2b6eddc5-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eddc5-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eddc6-027e-11e7-afc1-94659cb4e466" p1="56.8740921" q1="15.497385" p2="-56.7236671" q2="-12.142765">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3ba9d2-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1716598905669662"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1574676921830418"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1436151963587293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1300903507235402"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1168816663874463"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1039781853910566"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0913694503863447"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0790454763716015"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0669967243200564"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0552140765557811"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0436888137432943"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.032412593368814"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0213774296015607"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105756744329406"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896433820072937"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9794990841683564"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9695606435943551"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.959821857063329"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9502767681087118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9409196548706706"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9317450186581939"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9227475731738826"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9139222343570785"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9052641108043272"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="331.055492">
                <iidm:temporaryLimit name="_7381e89a-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="347.608267"/>
                <iidm:temporaryLimit name="_7381e89b-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="364.161042"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_7381e89e-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_7381e89f-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15abf-027e-11e7-afc1-94659cb4e466" name="TR 2 220/60 SEJ" r="0.12025902858334235" x="3.5475305469971836" g="2.290935734684303E-5" b="-2.0014312508203578E-4" ratedU1="219.91" ratedU2="63.0" bus1="_2b6eda3a-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6eda3a-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6eda3b-027e-11e7-afc1-94659cb4e466" bus2="_2b6eddc5-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eddc5-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eddc6-027e-11e7-afc1-94659cb4e466" p1="60.3114357" q1="15.5556965" p2="-60.1130829" q2="-11.54564">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3ba9d2-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1721982703042324"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.157955559981519"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.144054804801369"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.130483835776874"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1172310545543924"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1042854003531504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0916363191769936"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0792737351181643"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.067188023589124"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0553699863329586"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0438108280760061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0325021346981635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0214358528070078"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0106042706115268"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896159597345058"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9794453596817195"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9694816860062104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9597186872583909"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9501503612946749"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9407709429723469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9315748925661256"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9225568848575203"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9137117988518296"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9050347080810549"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="330.799572">
                <iidm:temporaryLimit name="_7381e88a-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="347.339551"/>
                <iidm:temporaryLimit name="_7381e88b-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="363.879529"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_7381e88e-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_7381e88f-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6eda77-027e-11e7-afc1-94659cb4e466" name="CANELAS" country="PT" geographicalTags="_2b6ed891-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6eda79-027e-11e7-afc1-94659cb4e466" name="CAN_220" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eda78-027e-11e7-afc1-94659cb4e466" name="CANELAS" v="219.235611" angle="5.440435"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6ede3e-027e-11e7-afc1-94659cb4e466" name="CAN_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ee696-027e-11e7-afc1-94659cb4e466" name="CANELAS" v="64.54403" angle="3.065655"/>
                <iidm:bus id="_2b6ede3d-027e-11e7-afc1-94659cb4e466" name="CANELAS" v="64.0027161" angle="1.7511909"/>
                <iidm:bus id="_2b6ee6ba-027e-11e7-afc1-94659cb4e466" name="CANELAS" v="64.50274" angle="3.06465054"/>
                <iidm:bus id="_2b6ee6ae-027e-11e7-afc1-94659cb4e466" name="CANELAS" v="64.50494" angle="3.0595932"/>
                <iidm:bus id="_2b6ee6a2-027e-11e7-afc1-94659cb4e466" name="CANELAS" v="64.53311" angle="3.075477"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3baa9f-8907-11e8-80ec-00155d38aa06" name="624_T " energySource="OTHER" minP="0.0" maxP="88.19" ratedS="89.0" voltageRegulatorOn="false" targetP="6.0" targetQ="-0.0" bus="_2b6ede3d-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede3d-027e-11e7-afc1-94659cb4e466" p="-6.0" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3baaa5-8907-11e8-80ec-00155d38aa06" name="624_V2" energySource="OTHER" minP="0.0" maxP="0.25" ratedS="0.25" voltageRegulatorOn="false" targetP="-0.0" targetQ="-0.0" bus="_2b6ede3d-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede3d-027e-11e7-afc1-94659cb4e466" p="0.0" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef10a-027e-11e7-afc1-94659cb4e466" name="624_1 " loadType="UNDEFINED" p0="259.602" q0="27.156" bus="_2b6ede3d-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede3d-027e-11e7-afc1-94659cb4e466" p="259.602" q="27.156"></iidm:load>
            <iidm:shunt id="_3d3ba8df-8907-11e8-80ec-00155d38aa06" name="CANELAS" bPerSection="0.007558579" maximumSectionCount="1" currentSectionCount="1" voltageRegulatorOn="false" connectableBus="_2b6ede3d-027e-11e7-afc1-94659cb4e466" q="0.0"></iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be15c19-027e-11e7-afc1-94659cb4e466" name="TR 2 220/60 SCN" r="0.09843270658604016" x="3.7006673957066964" g="2.1048287422524565E-5" b="-6.916039125724364E-5" ratedU1="219.4" ratedU2="63.0" bus1="_2b6eda78-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6eda78-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6eda79-027e-11e7-afc1-94659cb4e466" bus2="_2b6ee6a2-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ee6a2-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ede3e-027e-11e7-afc1-94659cb4e466" p1="47.87296" q1="20.2412529" p2="-47.7283249" q2="-17.6656246">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be14ede-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1696836707480829"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.155676567733048"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1420009684168213"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1286452419702535"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1155982953658048"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1028495426482947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0903888762888396"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0782066404590573"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0662936060770205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0546409474894272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0432402206661715"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0320833427940972"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0211625731662983"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0104704952720085"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9897442698755495"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.979696764257527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9698512054280632"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9602015655126325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9507420541732823"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9414671070222149"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9323713747070023"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9234497126224493"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9146971712075282"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9061089867889309"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="315.779546">
                <iidm:temporaryLimit name="_8be14964-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="331.568523"/>
                <iidm:temporaryLimit name="_8be14965-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="347.3575"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1099.714798">
                <iidm:temporaryLimit name="_8be14968-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1154.700538"/>
                <iidm:temporaryLimit name="_8be14969-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1209.686278"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15c2a-027e-11e7-afc1-94659cb4e466" name="TR 3 220/60 SCN" r="0.10359014781261076" x="3.7669593421874326" g="2.0843976339390276E-5" b="-7.81007955953036E-5" ratedU1="219.64" ratedU2="63.0" bus1="_2b6eda78-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6eda78-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6eda79-027e-11e7-afc1-94659cb4e466" bus2="_2b6ee6ae-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ee6ae-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ede3e-027e-11e7-afc1-94659cb4e466" p1="47.2800827" q1="19.3099384" p2="-47.1353722" q2="-16.7361279">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be14ede-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.170488702443044"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1564062593958009"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1426586467265114"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1292340631196671"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.116121255413188"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1033094871376181"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0907885091975287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0785485325268667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.066580202564912"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0548745754129834"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.043423095544166"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.032217574949318"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0212501736125295"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105133812181941"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9897031286495303"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796161472088777"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9697327028777788"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.960046696671326"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9505522708693751"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412437972033764"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9321158657305738"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9231632743493545"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9143810189130569"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9057642839027572"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="315.434494">
                <iidm:temporaryLimit name="_8be1496c-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="331.206219"/>
                <iidm:temporaryLimit name="_8be1496d-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="346.977944"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1099.714798">
                <iidm:temporaryLimit name="_8be14970-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1154.700538"/>
                <iidm:temporaryLimit name="_8be14971-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1209.686278"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15c3b-027e-11e7-afc1-94659cb4e466" name="TR 4 220/60 SCN" r="0.09128907777556425" x="3.7388259378431363" g="1.860691269306123E-5" b="-7.166259709714287E-5" ratedU1="219.78" ratedU2="63.0" bus1="_2b6eda78-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6eda78-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6eda79-027e-11e7-afc1-94659cb4e466" bus2="_2b6ee6ba-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ee6ba-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ede3e-027e-11e7-afc1-94659cb4e466" p1="47.44461" q1="19.2132721" p2="-47.315918" q2="-16.6687737">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be14ede-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1718521122634324"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1576418834833444"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1437721605856115"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1302308496510411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.117006422786931"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1040878853956775"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0914647456887143"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.079126986268109"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0670650376140427"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0552697533306952"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0437323870159692"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0324445706321141"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0213982942648485"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105858871680857"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896335881639823"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.979479896175131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9695324429793731"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9597850081581725"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9502316189571207"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9408665380815731"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.931684252206927"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9226794611551946"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9138470676932214"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.905182167911292"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="330.99524">
                <iidm:temporaryLimit name="_91eca4b8-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="347.545002"/>
                <iidm:temporaryLimit name="_91eca4b9-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="364.094764"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_91eca4bc-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_91eca4bd-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15c07-027e-11e7-afc1-94659cb4e466" name="TR 1 220/60 SCN" r="0.08810805377162263" x="3.742385252389766" g="2.1536640849183678E-5" b="-9.290607974632655E-5" ratedU1="219.33" ratedU2="63.0" bus1="_2b6eda78-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6eda78-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6eda79-027e-11e7-afc1-94659cb4e466" bus2="_2b6ee696-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ee696-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ede3e-027e-11e7-afc1-94659cb4e466" p1="47.5221558" q1="20.68949" p2="-47.3824" q2="-18.01279">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="11" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be14ede-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.170642167467386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1565453527694636"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1427840046808433"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.129346289193963"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1162209224449704"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1033971391118977"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0908646629664538"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0786136794101278"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.066634809840346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0549190877059729"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.043457936123679"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0322431469377475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.021266861115877"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105215503825835"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896952926133101"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796007930848021"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.969710134246671"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.960017203508287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9505161302587305"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412012740100444"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9320672132308806"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9231087348240924"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9143208242053639"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9056986559431945"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="315.880328">
                <iidm:temporaryLimit name="_8be1495c-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="331.674344"/>
                <iidm:temporaryLimit name="_8be1495d-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="347.468361"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1099.714798">
                <iidm:temporaryLimit name="_8be14960-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1154.700538"/>
                <iidm:temporaryLimit name="_8be14961-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1209.686278"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6edaa9-027e-11e7-afc1-94659cb4e466" name="CUSTOIAS" country="PT" geographicalTags="_2b6ed891-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6edaab-027e-11e7-afc1-94659cb4e466" name="CUS_220" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edaaa-027e-11e7-afc1-94659cb4e466" name="CUSTOIAS" v="220.423264" angle="5.024298"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6ede6e-027e-11e7-afc1-94659cb4e466" name="CUS_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ede6d-027e-11e7-afc1-94659cb4e466" name="CUSTOIAS" v="63.8246727" angle="3.136766"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3baaf2-8907-11e8-80ec-00155d38aa06" name="632_T " energySource="OTHER" minP="0.0" maxP="207.75" ratedS="208.0" voltageRegulatorOn="false" targetP="70.8" targetQ="-0.0" bus="_2b6ede6d-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede6d-027e-11e7-afc1-94659cb4e466" p="-70.8" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3baaf8-8907-11e8-80ec-00155d38aa06" name="632_V2" energySource="OTHER" minP="0.0" maxP="0.5" ratedS="0.5" voltageRegulatorOn="false" targetP="-0.0" targetQ="-0.0" bus="_2b6ede6d-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede6d-027e-11e7-afc1-94659cb4e466" p="0.0" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef122-027e-11e7-afc1-94659cb4e466" name="632_1 " loadType="UNDEFINED" p0="172.815" q0="12.086" bus="_2b6ede6d-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede6d-027e-11e7-afc1-94659cb4e466" p="172.815" q="12.086"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be15cc7-027e-11e7-afc1-94659cb4e466" name="TR 3 220/60 SCT" r="0.07382340000000001" x="4.139240578512397" g="1.763691609977324E-5" b="-1.0330089191232046E-5" ratedU1="220.0" ratedU2="63.0" bus1="_2b6edaaa-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edaaa-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edaab-027e-11e7-afc1-94659cb4e466" bus2="_2b6ede6d-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ede6d-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ede6e-027e-11e7-afc1-94659cb4e466" p1="32.9439468" q1="9.092288" p2="-32.85298" q2="-7.89117">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="14" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be15cc7-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1764705882352942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1627906976744187"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1494252873563218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1363636363636365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1235955056179776"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259259259259258"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174311926605504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909090909091"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_9822e5ca-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="468.441014"/>
                <iidm:temporaryLimit name="_9822e5cb-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="490.747729"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_9822e5ce-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_9822e5cf-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15ca4-027e-11e7-afc1-94659cb4e466" name="TR 1 220/60 SCT" r="0.07183890000000001" x="4.121035661157025" g="1.763691609977324E-5" b="-5.543013353489543E-6" ratedU1="220.0" ratedU2="63.0" bus1="_2b6edaaa-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edaaa-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edaab-027e-11e7-afc1-94659cb4e466" bus2="_2b6ede6d-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ede6d-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ede6e-027e-11e7-afc1-94659cb4e466" p1="33.08574" q1="9.126556" p2="-32.99515" q2="-7.93937159">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="14" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be15cc7-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1764705882352942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1627906976744187"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1494252873563218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1363636363636365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1235955056179776"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259259259259258"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174311926605504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909090909091"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_9822e5ba-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="468.441014"/>
                <iidm:temporaryLimit name="_9822e5bb-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="490.747729"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_9822e5be-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_9822e5bf-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15cb6-027e-11e7-afc1-94659cb4e466" name="TR 2 220/60 SCT" r="0.08731801203596908" x="3.693129178414285" g="1.591980162612245E-5" b="-7.327853991183674E-6" ratedU1="220.32" ratedU2="63.0" bus1="_2b6edaaa-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edaaa-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edaab-027e-11e7-afc1-94659cb4e466" bus2="_2b6ede6d-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ede6d-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ede6e-027e-11e7-afc1-94659cb4e466" p1="36.25844" q1="-2.516808" p2="-36.1668549" q2="3.74440861">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="14" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be15cc7-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1704503424737702"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1563714912798024"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1426273115350514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1292060100860681"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1160963414361929"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1032875763199181"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0907694724166215"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0785322470356542"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.066566551619688"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0548634479266659"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0434143857628193"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0322111821501785"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.021246001821903"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105113389477343"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9897050876779737"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796199858151026"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9697383451996981"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9600540702452361"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9505613064514595"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412544286020866"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9321280296491284"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9231769102376627"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.914396068828421"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9057806923787612"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="330.183977">
                <iidm:temporaryLimit name="_9822e5c2-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="346.693176"/>
                <iidm:temporaryLimit name="_9822e5c3-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="363.202375"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_9822e5c6-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_9822e5c7-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6edad9-027e-11e7-afc1-94659cb4e466" name="RECAREI" country="PT" geographicalTags="_2b6ed891-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6edadb-027e-11e7-afc1-94659cb4e466" name="REC_220" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edada-027e-11e7-afc1-94659cb4e466" name="RECAREI" v="220.0177" angle="5.759891"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edc8b-027e-11e7-afc1-94659cb4e466" name="REC_400" nominalV="400.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_7f6ab1a6-42e6-11ea-80e2-00155d739404" name="RECAREI" v="393.621246" angle="7.06596136"/>
                <iidm:bus id="_2b6edc8a-027e-11e7-afc1-94659cb4e466" name="RECAREI" v="393.587341" angle="7.0479455"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6ede9e-027e-11e7-afc1-94659cb4e466" name="REC_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ede9d-027e-11e7-afc1-94659cb4e466" name="RECAREI" v="63.4288177" angle="3.57837367"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3bab30-8907-11e8-80ec-00155d38aa06" name="637_H " energySource="HYDRO" minP="0.0" maxP="62.35" ratedS="63.0" voltageRegulatorOn="false" targetP="4.5" targetQ="-0.0" bus="_2b6ede9d-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede9d-027e-11e7-afc1-94659cb4e466" p="-4.5" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3bab36-8907-11e8-80ec-00155d38aa06" name="637_T " energySource="OTHER" minP="0.0" maxP="34.0" ratedS="34.0" voltageRegulatorOn="false" targetP="2.3" targetQ="-0.0" bus="_2b6ede9d-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede9d-027e-11e7-afc1-94659cb4e466" p="-2.3" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3bab3c-8907-11e8-80ec-00155d38aa06" name="637_V2" energySource="OTHER" minP="0.0" maxP="228.0" ratedS="228.0" voltageRegulatorOn="false" targetP="12.7" targetQ="-0.0" bus="_2b6ede9d-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede9d-027e-11e7-afc1-94659cb4e466" p="-12.7" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef13a-027e-11e7-afc1-94659cb4e466" name="637_1 " loadType="UNDEFINED" p0="137.159" q0="39.217" bus="_2b6ede9d-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede9d-027e-11e7-afc1-94659cb4e466" p="137.159" q="39.217"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be15dc2-027e-11e7-afc1-94659cb4e466" name="TR 5 220/60 SRR" r="0.07223580000000002" x="4.102748739669422" g="1.778812799193751E-5" b="-1.393344419249181E-5" ratedU1="220.0" ratedU2="63.0" bus1="_2b6edada-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edada-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edadb-027e-11e7-afc1-94659cb4e466" bus2="_2b6ede9d-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ede9d-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ede9e-027e-11e7-afc1-94659cb4e466" p1="38.7214165" q1="24.2438278" p2="-38.6152039" q2="-22.16686">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="13" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3bab3c-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1764705882352942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1627906976744187"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1494252873563218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1363636363636365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1235955056179776"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259259259259258"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174311926605504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909090909091"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_aa722ded-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="468.441014"/>
                <iidm:temporaryLimit name="_aa722dee-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="490.747729"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_aa722df1-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_aa722df2-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15db0-027e-11e7-afc1-94659cb4e466" name="TR 4 220/60 SRR" r="0.11073445791197768" x="3.6265064469510464" g="1.2372670132083649E-5" b="-8.054823347841773E-5" ratedU1="220.24" ratedU2="63.0" bus1="_2b6edada-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edada-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edadb-027e-11e7-afc1-94659cb4e466" bus2="_2b6ede9d-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ede9d-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ede9e-027e-11e7-afc1-94659cb4e466" p1="44.12053" q1="27.2398586" p2="-44.00154" q2="-24.6288">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="12" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3bab3c-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1701818930734593"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1561281729937707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1424080133067684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1290096778709588"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1159219747355265"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1031342249599563"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0906362335532056"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0784182623662222"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0664710047863217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.054785562095226"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0433534213645395"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0321664347732742"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0212168002418243"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0104970432856513"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.989718801094233"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796468569010244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9697778432916587"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9601056884341828"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9506245603361407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9413288551181933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9322131859690729"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.923272372736136"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9145014321092427"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9058955683588796"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="330.303914">
                <iidm:temporaryLimit name="_aa722de5-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="346.819109"/>
                <iidm:temporaryLimit name="_aa722de6-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="363.334305"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_aa722de9-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_aa722dea-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15d8d-027e-11e7-afc1-94659cb4e466" name="AT 1 400/220 SRR" r="0.17965025324999997" x="12.643493499" g="2.780402426179157E-6" b="-8.341042513949254E-6" ratedU1="400.0" ratedU2="220.35" bus1="_2b6edc8a-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edc8a-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edc8b-027e-11e7-afc1-94659cb4e466" bus2="_2b6edada-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edada-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edadb-027e-11e7-afc1-94659cb4e466" p1="83.40387" q1="20.4730034" p2="-83.24066" q2="-18.0847988">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="13" targetDeadband="22.0" loadTapChangingCapabilities="true" regulating="true" targetV="220.0">
                <iidm:terminalRef id="_2be15dc2-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:step r="-19.402698240000007" x="-19.402698240000007" g="24.073632511640053" b="24.073632511640053" rho="0.89776"/>
                <iidm:step r="-17.556505574399996" x="-17.556505574399996" g="21.29519824058843" b="21.29519824058843" rho="0.9079839999999999"/>
                <iidm:step r="-15.689406873599998" x="-15.689406873599998" g="18.60905764246985" b="18.60905764246985" rho="0.9182079999999999"/>
                <iidm:step r="-13.801402137599993" x="-13.801402137599993" g="16.011167791419712" b="16.011167791419712" rho="0.928432"/>
                <iidm:step r="-11.892491366399993" x="-11.892491366399993" g="13.49770473689771" b="13.49770473689771" rho="0.938656"/>
                <iidm:step r="-9.962674560000007" x="-9.962674560000007" g="11.065049424018092" b="11.065049424018092" rho="0.94888"/>
                <iidm:step r="-8.011951718400013" x="-8.011951718400013" g="8.70977465884839" b="8.70977465884839" rho="0.959104"/>
                <iidm:step r="-6.04032284160001" x="-6.04032284160001" g="6.428633030972475" b="6.428633030972475" rho="0.9693280000000001"/>
                <iidm:step r="-4.0477879296" x="-4.0477879296" g="4.218545713808175" b="4.218545713808175" rho="0.979552"/>
                <iidm:step r="-2.034346982400004" x="-2.034346982400004" g="2.076592070523464" b="2.076592070523464" rho="0.9897759999999999"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="2.0552530176000117" x="2.0552530176000117" g="-2.013863036766539" b="-2.013863036766539" rho="1.010224"/>
                <iidm:step r="4.131412070399998" x="4.131412070399998" g="-3.967498364092936" b="-3.967498364092936" rho="1.020448"/>
                <iidm:step r="6.228477158400003" x="6.228477158400003" g="-5.863283862304236" b="-5.863283862304236" rho="1.030672"/>
                <iidm:step r="8.346448281600004" x="8.346448281600004" g="-7.703481206792306" b="-7.703481206792306" rho="1.040896"/>
                <iidm:step r="10.485325440000004" x="10.485325440000004" g="-9.49024261660355" b="-9.49024261660355" rho="1.05112"/>
                <iidm:step r="12.645108633600021" x="12.645108633600021" g="-11.225617150169098" b="-11.225617150169098" rho="1.061344"/>
                <iidm:step r="14.825797862400014" x="14.825797862400014" g="-12.911556582577644" b="-12.911556582577644" rho="1.071568"/>
                <iidm:step r="17.027393126400025" x="17.027393126400025" g="-14.549920895878554" b="-14.549920895878554" rho="1.081792"/>
                <iidm:step r="19.24989442560001" x="19.24989442560001" g="-16.142483411262067" b="-16.142483411262067" rho="1.092016"/>
                <iidm:step r="21.493301760000016" x="21.493301760000016" g="-17.690935589567115" b="-17.690935589567115" rho="1.10224"/>
                <iidm:step r="23.75761512960002" x="23.75761512960002" g="-19.196891524388892" b="-19.196891524388892" rho="1.1124640000000001"/>
                <iidm:step r="26.042834534399972" x="26.042834534399972" g="-20.661892150078774" b="-20.661892150078774" rho="1.122688"/>
                <iidm:step r="28.34895997439999" x="28.34895997439999" g="-22.08740918512653" b="-22.08740918512653" rho="1.132912"/>
                <iidm:step r="30.675991449599984" x="30.675991449599984" g="-23.474848829772466" b="-23.474848829772466" rho="1.143136"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="649.519053">
                <iidm:temporaryLimit name="_aa722dd9-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="681.995005"/>
                <iidm:temporaryLimit name="_aa722dda-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="714.470958"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1179.067943">
                <iidm:temporaryLimit name="_aa722dd5-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1238.02134"/>
                <iidm:temporaryLimit name="_aa722dd6-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1296.974737"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_9599b146-f4b4-11e9-80d9-00155d739404" name="TR 6 220/60 SRR" r="0.0852104938016529" x="4.32268382231405" g="1.9879486016628873E-5" b="-1.1751115142353236E-4" ratedU1="220.0" ratedU2="63.0" bus1="_2b6edada-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edada-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edadb-027e-11e7-afc1-94659cb4e466" bus2="_2b6ede9d-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6ede9d-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6ede9e-027e-11e7-afc1-94659cb4e466" p1="35.148407" q1="-5.731082" p2="-35.04227" q2="7.57863426">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="16" targetDeadband="12.6" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_3d3bab3c-8907-11e8-80ec-00155d38aa06"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1764705882352942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1627906976744187"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1494252873563218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1363636363636365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1235955056179776"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259259259259258"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174311926605504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909090909091"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_aa722df5-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="446.134299"/>
                <iidm:temporaryLimit name="_aa722df6-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="446.134299"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_aa722df9-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1557.929298"/>
                <iidm:temporaryLimit name="_aa722dfa-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1557.929298"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15d9f-027e-11e7-afc1-94659cb4e466" name="AT 2 400/220 SRR" r="0.17435089763999997" x="12.708243205759999" g="2.890722140362363E-6" b="-1.0565506830963284E-5" ratedU1="400.0" ratedU2="220.07" bus1="_2b6edc8a-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edc8a-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edc8b-027e-11e7-afc1-94659cb4e466" bus2="_2b6edada-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edada-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edadb-027e-11e7-afc1-94659cb4e466" p1="82.7924957" q1="16.5101719" p2="-82.626" q2="-14.0668583">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="15" targetDeadband="22.0" loadTapChangingCapabilities="true" regulating="true" targetV="220.0">
                <iidm:terminalRef id="_2be15dc2-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:step r="-23.27221088639999" x="-23.27221088639999" g="30.330876407691232" b="30.330876407691232" rho="0.8759440000000001"/>
                <iidm:step r="-21.450421647599992" x="-21.450421647599992" g="27.308130861461954" b="27.308130861461954" rho="0.8862819999999999"/>
                <iidm:step r="-19.60725756" x="-19.60725756" g="24.389337849288584" b="24.389337849288584" rho="0.89662"/>
                <iidm:step r="-17.742718623599995" x="-17.742718623599995" g="21.56978485881551" b="21.56978485881551" rho="0.9069580000000002"/>
                <iidm:step r="-15.856804838399995" x="-15.856804838399995" g="18.845023424587627" b="18.845023424587627" rho="0.917296"/>
                <iidm:step r="-13.949516204400004" x="-13.949516204400004" g="16.210851571195107" b="16.210851571195107" rho="0.9276340000000001"/>
                <iidm:step r="-12.020852721599995" x="-12.020852721599995" g="13.663297603421153" b="13.663297603421153" rho="0.937972"/>
                <iidm:step r="-10.070814390000004" x="-10.070814390000004" g="11.19860512656543" b="11.19860512656543" rho="0.9483099999999999"/>
                <iidm:step r="-8.09940120960001" x="-8.09940120960001" g="8.813219191392353" b="8.813219191392353" rho="0.9586479999999998"/>
                <iidm:step r="-6.1066131804" x="-6.1066131804" g="6.503773468234564" b="6.503773468234564" rho="0.9689859999999999"/>
                <iidm:step r="-4.0924503024000085" x="-4.0924503024000085" g="4.267078363803112" b="4.267078363803112" rho="0.9793240000000001"/>
                <iidm:step r="-2.0569125755999895" x="-2.0569125755999895" g="2.100110002339539" b="2.100110002339539" rho="0.989662"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="2.078287424399994" x="2.078287424399994" g="-2.0359740321262643" b="-2.0359740321262643" rho="1.010338"/>
                <iidm:step r="4.177949697599992" x="4.177949697599992" g="-4.010397315101166" b="-4.010397315101166" rho="1.020676"/>
                <iidm:step r="6.2989868196000165" x="6.2989868196000165" g="-5.9257261127897864" b="-5.9257261127897864" rho="1.031014"/>
                <iidm:step r="8.441398790400001" x="8.441398790400001" g="-7.784295374791217" b="-7.784295374791217" rho="1.041352"/>
                <iidm:step r="10.605185610000012" x="10.605185610000012" g="-9.588325856071956" b="-9.588325856071956" rho="1.05169"/>
                <iidm:step r="12.790347278400006" x="12.790347278400006" g="-11.339930753852222" b="-11.339930753852222" rho="1.062028"/>
                <iidm:step r="14.996883795599981" x="14.996883795599981" g="-13.041121898795128" b="-13.041121898795128" rho="1.072366"/>
                <iidm:step r="17.224795161600028" x="17.224795161600028" g="-14.69381553437975" b="-14.69381553437975" rho="1.082704"/>
                <iidm:step r="19.474081376400008" x="19.474081376400008" g="-16.299837715468524" b="-16.299837715468524" rho="1.093042"/>
                <iidm:step r="21.744742439999996" x="21.744742439999996" g="-17.860929354478326" b="-17.860929354478326" rho="1.10338"/>
                <iidm:step r="24.036778352399992" x="24.036778352399992" g="-19.378750941200096" b="-19.378750941200096" rho="1.113718"/>
                <iidm:step r="26.35018911359999" x="26.35018911359999" g="-20.854886960168173" b="-20.854886960168173" rho="1.124056"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="649.519053">
                <iidm:temporaryLimit name="_aa722de1-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="681.995005"/>
                <iidm:temporaryLimit name="_aa722de2-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="714.470958"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1180.568097">
                <iidm:temporaryLimit name="_aa722ddd-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1239.596502"/>
                <iidm:temporaryLimit name="_aa722dde-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1298.624907"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6edafd-027e-11e7-afc1-94659cb4e466" name="TORRAO" country="PT" geographicalTags="_2b6ed891-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6edaff-027e-11e7-afc1-94659cb4e466" name="TOR_220" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edafe-027e-11e7-afc1-94659cb4e466" name="TORRAO" v="219.999985" angle="6.79825735"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edef2-027e-11e7-afc1-94659cb4e466" name="TOR_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edef1-027e-11e7-afc1-94659cb4e466" name="TORRAO" v="63.7393036" angle="5.16908932"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3bab7b-8907-11e8-80ec-00155d38aa06" name="646_E1" energySource="WIND" minP="0.0" maxP="144.4" ratedS="145.0" voltageRegulatorOn="false" targetP="1.6" targetQ="-0.0" bus="_2b6edef1-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edef1-027e-11e7-afc1-94659cb4e466" p="-1.6" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3bab81-8907-11e8-80ec-00155d38aa06" name="646_E2" energySource="WIND" minP="0.0" maxP="61.4" ratedS="62.0" voltageRegulatorOn="false" targetP="1.6" targetQ="-0.0" bus="_2b6edef1-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edef1-027e-11e7-afc1-94659cb4e466" p="-1.6" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3bab87-8907-11e8-80ec-00155d38aa06" name="646_T " energySource="OTHER" minP="0.0" maxP="18.59" ratedS="19.0" voltageRegulatorOn="false" targetP="1.3" targetQ="-0.0" bus="_2b6edef1-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edef1-027e-11e7-afc1-94659cb4e466" p="-1.3" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef15e-027e-11e7-afc1-94659cb4e466" name="646_1 " loadType="UNDEFINED" p0="64.255" q0="17.779" bus="_2b6edef1-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edef1-027e-11e7-afc1-94659cb4e466" p="64.255" q="17.779"></iidm:load>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eee4a-027e-11e7-afc1-94659cb4e466" name="HA-_10" nominalV="10.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eee49-027e-11e7-afc1-94659cb4e466" name="HA-TR1" v="9.88682" angle="11.61505"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef906-027e-11e7-afc1-94659cb4e466" name="8211_1 " energySource="HYDRO" minP="-70.0" maxP="70.0" ratedS="80.0" voltageRegulatorOn="true" targetP="70.0" targetV="220.0" targetQ="16.6620426" bus="_2b6eee49-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eee49-027e-11e7-afc1-94659cb4e466" p="-70.0" q="-16.6620426">
                <iidm:regulatingTerminal id="_2be147cc-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:minMaxReactiveLimits minQ="-35.0" maxQ="38.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eee57-027e-11e7-afc1-94659cb4e466" name="HA-_10" nominalV="10.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eee56-027e-11e7-afc1-94659cb4e466" name="HA-TR2" v="9.88682" angle="11.61505"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef90c-027e-11e7-afc1-94659cb4e466" name="8212_1 " energySource="HYDRO" minP="-70.0" maxP="70.0" ratedS="80.0" voltageRegulatorOn="true" targetP="70.0" targetV="220.0" targetQ="16.6620426" bus="_2b6eee56-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eee56-027e-11e7-afc1-94659cb4e466" p="-70.0" q="-16.6620426">
                <iidm:regulatingTerminal id="_2be147cc-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:minMaxReactiveLimits minQ="-35.0" maxQ="38.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be15e2a-027e-11e7-afc1-94659cb4e466" name="TR 1 220/60 STR" r="0.07382340000000001" x="4.1376825" g="1.6628430335097E-5" b="-6.046890400604685E-6" ratedU1="220.0" ratedU2="63.0" bus1="_2b6edafe-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edafe-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edaff-027e-11e7-afc1-94659cb4e466" bus2="_2b6edef1-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edef1-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edef2-027e-11e7-afc1-94659cb4e466" p1="28.3701935" q1="8.408533" p2="-28.2886276" q2="-7.512156">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="14" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be15e2a-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1764705882352942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1627906976744187"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1494252873563218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1363636363636365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1235955056179776"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259259259259258"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174311926605504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909090909091"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_b6c21106-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="468.441014"/>
                <iidm:temporaryLimit name="_b6c21107-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="490.747729"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_b6c2110a-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_b6c2110b-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15e3c-027e-11e7-afc1-94659cb4e466" name="TR 2 220/60 STR" r="0.09088645268006447" x="3.7391546113904828" g="1.9109539087346943E-5" b="-6.110257476489797E-5" ratedU1="219.78" ratedU2="63.0" bus1="_2b6edafe-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edafe-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edaff-027e-11e7-afc1-94659cb4e466" bus2="_2b6edef1-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edef1-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edef2-027e-11e7-afc1-94659cb4e466" p1="31.5668888" q1="11.5181923" p2="-31.46638" q2="-10.26697">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="13" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be15e2a-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1718521122634324"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1576418834833444"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1437721605856115"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1302308496510411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.117006422786931"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1040878853956775"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0914647456887143"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.079126986268109"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0670650376140427"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0552697533306952"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0437323870159692"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0324445706321141"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0213982942648485"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0105858871680857"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9896335881639823"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.979479896175131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9695324429793731"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9597850081581725"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9502316189571207"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9408665380815731"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.931684252206927"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9226794611551946"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9138470676932214"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.905182167911292"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="330.99524">
                <iidm:temporaryLimit name="_b6c2110e-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="347.545002"/>
                <iidm:temporaryLimit name="_b6c2110f-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="364.094764"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1154.700538">
                <iidm:temporaryLimit name="_b6c21112-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1212.435565"/>
                <iidm:temporaryLimit name="_b6c21113-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1270.170592"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15e4d-027e-11e7-afc1-94659cb4e466" name="TR G1 CTR" r="0.005600071215747057" x="0.1162199100377548" g="8.877671387500001E-4" b="-0.008877671387500001" ratedU1="218.5" ratedU2="10.0" bus1="_2b6edafe-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edafe-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edaff-027e-11e7-afc1-94659cb4e466" bus2="_2b6eee49-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eee49-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eee4a-027e-11e7-afc1-94659cb4e466" p1="-69.6055" q1="-9.544355" p2="69.99194" q2="16.5963688">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="2" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9620250241949293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9268287257587947"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="475.620359">
                <iidm:temporaryLimit name="_b6c21116-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="475.620359"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="10392.304845">
                <iidm:temporaryLimit name="_b6c21119-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="10392.304845"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15e5c-027e-11e7-afc1-94659cb4e466" name="TR G2 CTR" r="0.005600071215747057" x="0.1162199100377548" g="8.877671387500001E-4" b="-0.008877671387500001" ratedU1="218.5" ratedU2="10.0" bus1="_2b6edafe-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edafe-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edaff-027e-11e7-afc1-94659cb4e466" bus2="_2b6eee56-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eee56-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eee57-027e-11e7-afc1-94659cb4e466" p1="-69.6055" q1="-9.544355" p2="69.99194" q2="16.5963688">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="2" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9620250241949293"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9268287257587947"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="475.620359">
                <iidm:temporaryLimit name="_b6c2111c-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="475.620359"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="10392.304845">
                <iidm:temporaryLimit name="_b6c2111f-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="10392.304845"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6edb45-027e-11e7-afc1-94659cb4e466" name="CARRAPATELO" country="PT" geographicalTags="_2b6ed891-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6edb47-027e-11e7-afc1-94659cb4e466" name="CAR_220" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edb46-027e-11e7-afc1-94659cb4e466" name="CARRAPATELO" v="219.587357" angle="6.946131"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edf76-027e-11e7-afc1-94659cb4e466" name="CAR_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edf75-027e-11e7-afc1-94659cb4e466" name="CARRAPATELO" v="64.18148" angle="6.775102"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3bac3a-8907-11e8-80ec-00155d38aa06" name="668_E1" energySource="WIND" minP="0.0" maxP="401.08" ratedS="402.0" voltageRegulatorOn="false" targetP="5.4" targetQ="-0.0" bus="_2b6edf75-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edf75-027e-11e7-afc1-94659cb4e466" p="-5.4" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3bac40-8907-11e8-80ec-00155d38aa06" name="668_E2" energySource="WIND" minP="0.0" maxP="9.0" ratedS="9.0" voltageRegulatorOn="false" targetP="-0.0" targetQ="-0.0" bus="_2b6edf75-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edf75-027e-11e7-afc1-94659cb4e466" p="0.0" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3bac46-8907-11e8-80ec-00155d38aa06" name="668_H " energySource="HYDRO" minP="0.0" maxP="86.1" ratedS="87.0" voltageRegulatorOn="false" targetP="6.2" targetQ="-0.0" bus="_2b6edf75-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edf75-027e-11e7-afc1-94659cb4e466" p="-6.2" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef19a-027e-11e7-afc1-94659cb4e466" name="668_1 " loadType="UNDEFINED" p0="18.042" q0="-0.002" bus="_2b6edf75-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edf75-027e-11e7-afc1-94659cb4e466" p="18.042" q="-0.002"></iidm:load>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eed20-027e-11e7-afc1-94659cb4e466" name="HF-_10" nominalV="10.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eed1f-027e-11e7-afc1-94659cb4e466" name="HF-CL1" v="9.960033" angle="13.379323"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef86c-027e-11e7-afc1-94659cb4e466" name="8121_1 " energySource="HYDRO" minP="0.0" maxP="67.0" ratedS="73.0" voltageRegulatorOn="true" targetP="67.0" targetV="220.0" targetQ="27.0000019" bus="_2b6eed1f-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eed1f-027e-11e7-afc1-94659cb4e466" p="-67.0" q="-27.0000019">
                <iidm:regulatingTerminal id="_2be15f68-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="27.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eed2d-027e-11e7-afc1-94659cb4e466" name="HF-_10" nominalV="10.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eed2c-027e-11e7-afc1-94659cb4e466" name="HF-CL2" v="9.962853" angle="13.4383478"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef872-027e-11e7-afc1-94659cb4e466" name="8122_1 " energySource="HYDRO" minP="0.0" maxP="67.0" ratedS="73.0" voltageRegulatorOn="true" targetP="67.0" targetV="220.0" targetQ="27.0000019" bus="_2b6eed2c-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6eed2c-027e-11e7-afc1-94659cb4e466" p="-67.0" q="-27.0000019">
                <iidm:regulatingTerminal id="_2be15f68-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="27.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6eed3a-027e-11e7-afc1-94659cb4e466" name="HF-_10" nominalV="10.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6eed39-027e-11e7-afc1-94659cb4e466" name="HF-CL3"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_2b6ef878-027e-11e7-afc1-94659cb4e466" name="8123_1 " energySource="HYDRO" minP="0.0" maxP="67.0" ratedS="73.0" voltageRegulatorOn="true" targetP="-0.0" targetV="220.0" targetQ="-0.0" connectableBus="_2b6eed39-027e-11e7-afc1-94659cb4e466" p="0.0" q="0.0">
                <iidm:regulatingTerminal id="_2be15f68-027e-11e7-afc1-94659cb4e466" side="ONE"/>
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="27.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be15f46-027e-11e7-afc1-94659cb4e466" name="TR 1 220/60 SCL" r="0.08890888016528928" x="3.780882520661158" g="1.5368737717309145E-5" b="-4.283198790627362E-6" ratedU1="220.0" ratedU2="63.0" bus1="_2b6edb46-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edb46-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edb47-027e-11e7-afc1-94659cb4e466" bus2="_2b6edf75-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edf75-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edf76-027e-11e7-afc1-94659cb4e466" p1="3.32212114" q1="0.35510394" p2="-3.26111865" q2="-0.3283113">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="13" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2b6ef19a-027e-11e7-afc1-94659cb4e466"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.168669376421394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1547570795269655"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.141172120708622"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1279030815440092"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.114939068579902"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1022696835053059"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0898849953352923"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0777755144491974"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0659321683405354"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.054346278948395"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0430095414512852"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.031914004414528"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0210520511914656"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0104163824870591"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9897961910662977"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.979798514233533"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9700007857006365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9603970665631999"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9509816508090477"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9417490540130752"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9326940026842934"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9238114242215965"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9150964374380595"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9065443436165681"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_c8fe4819-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="468.441014"/>
                <iidm:temporaryLimit name="_c8fe481a-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="490.747729"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_c8fe481d-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_c8fe481e-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15f86-027e-11e7-afc1-94659cb4e466" name="TR G3 CCL" r="0.00539992107578782" x="0.16119092333173154" g="6.606540132588001E-4" b="-0.006606540132588001" ratedU1="218.46" ratedU2="10.0" connectableBus1="_2b6edb46-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edb47-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eed39-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eed3a-027e-11e7-afc1-94659cb4e466" p1="0.0" q1="0.0" p2="0.0" q2="0.0">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="2" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9497848737261011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9043717329571147"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="354.137765">
                <iidm:temporaryLimit name="_cf132313-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="354.137765"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="7736.493607">
                <iidm:temporaryLimit name="_cf132316-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="7736.493607"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15f57-027e-11e7-afc1-94659cb4e466" name="TR 2 220/60 SCL" r="0.06509160000000001" x="3.857884400826447" g="1.3352985638699923E-5" b="-1.5873590325018894E-5" ratedU1="220.0" ratedU2="63.0" bus1="_2b6edb46-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edb46-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edb47-027e-11e7-afc1-94659cb4e466" bus2="_2b6edf75-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edf75-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edf76-027e-11e7-afc1-94659cb4e466" p1="3.23384213" q1="-0.258132964" p2="-3.18088078" q2="0.33038947">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="14" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2b6ef19a-027e-11e7-afc1-94659cb4e466"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1764705882352942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1627906976744187"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1494252873563218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1363636363636365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1235955056179776"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259259259259258"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174311926605504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909090909091"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_c8fe4821-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="468.441014"/>
                <iidm:temporaryLimit name="_c8fe4822-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="490.747729"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_c8fe4825-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_c8fe4826-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15f68-027e-11e7-afc1-94659cb4e466" name="TR G1 CCL" r="0.00539992107578782" x="0.16119092333173154" g="6.606540132588001E-4" b="-0.006606540132588001" ratedU1="218.46" ratedU2="10.0" bus1="_2b6edb46-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edb46-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edb47-027e-11e7-afc1-94659cb4e466" bus2="_2b6eed1f-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eed1f-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eed20-027e-11e7-afc1-94659cb4e466" p1="-66.6492157" q1="-17.8539124" p2="66.99999" q2="27.0000076">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="2" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9497848737261011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9043717329571147"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="354.137765">
                <iidm:temporaryLimit name="_c8fe4829-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="354.137765"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="7736.493607">
                <iidm:temporaryLimit name="_c8fe482c-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="7736.493607"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15f77-027e-11e7-afc1-94659cb4e466" name="TR G2 CCL" r="0.00539992107578782" x="0.16268909708098003" g="6.606540132588001E-4" b="-0.006606540132588001" ratedU1="218.46" ratedU2="10.0" bus1="_2b6edb46-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edb46-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edb47-027e-11e7-afc1-94659cb4e466" bus2="_2b6eed2c-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6eed2c-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6eed2d-027e-11e7-afc1-94659cb4e466" p1="-66.6493759" q1="-17.7799187" p2="66.99999" q2="26.9999924">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="2" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9497848737261011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9043717329571147"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="354.137765">
                <iidm:temporaryLimit name="_cf13230d-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="354.137765"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="7736.493607">
                <iidm:temporaryLimit name="_cf132310-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="7736.493607"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6edb5d-027e-11e7-afc1-94659cb4e466" name="PRELADA" country="PT" geographicalTags="_2b6ed891-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6edb5f-027e-11e7-afc1-94659cb4e466" name="PRE_220" nominalV="220.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edb5e-027e-11e7-afc1-94659cb4e466" name="PRELADA" v="220.547867" angle="5.036713"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6edf82-027e-11e7-afc1-94659cb4e466" name="PRE_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edf81-027e-11e7-afc1-94659cb4e466" name="PRELADA" v="64.0477142" angle="2.63726759"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3bac4e-8907-11e8-80ec-00155d38aa06" name="670_T " energySource="OTHER" minP="0.0" maxP="31.884" ratedS="32.0" voltageRegulatorOn="false" targetP="10.9" targetQ="-0.0" bus="_2b6edf81-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edf81-027e-11e7-afc1-94659cb4e466" p="-10.9" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="_2b6ef1a0-027e-11e7-afc1-94659cb4e466" name="670_1 " loadType="UNDEFINED" p0="91.731" q0="8.84" bus="_2b6edf81-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6edf81-027e-11e7-afc1-94659cb4e466" p="91.731" q="8.84"></iidm:load>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="_2be15f95-027e-11e7-afc1-94659cb4e466" name="TR 1 220/60 SPD" r="0.0734265" x="4.293654359504133" g="1.6628430335097E-5" b="-5.543013353489543E-6" ratedU1="220.0" ratedU2="63.0" bus1="_2b6edb5e-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edb5e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edb5f-027e-11e7-afc1-94659cb4e466" bus2="_2b6edf81-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edf81-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edf82-027e-11e7-afc1-94659cb4e466" p1="40.418026" q1="6.15001631" p2="-40.3222542" q2="-4.40577269">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="14" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be15fa7-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1764705882352942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1627906976744187"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1494252873563218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1363636363636365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1235955056179776"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259259259259258"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174311926605504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909090909091"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_cf132319-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="468.441014"/>
                <iidm:temporaryLimit name="_cf13231a-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="490.747729"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_cf13231d-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_cf13231e-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="_2be15fa7-027e-11e7-afc1-94659cb4e466" name="TR 2 220/60 SPD" r="0.07223580000000002" x="4.273809359504133" g="1.6628430335097E-5" b="-6.046890400604685E-6" ratedU1="220.0" ratedU2="63.0" bus1="_2b6edb5e-027e-11e7-afc1-94659cb4e466" connectableBus1="_2b6edb5e-027e-11e7-afc1-94659cb4e466" voltageLevelId1="_2b6edb5f-027e-11e7-afc1-94659cb4e466" bus2="_2b6edf81-027e-11e7-afc1-94659cb4e466" connectableBus2="_2b6edf81-027e-11e7-afc1-94659cb4e466" voltageLevelId2="_2b6edf82-027e-11e7-afc1-94659cb4e466" p1="40.6043129" q1="6.18857431" p2="-40.50874" q2="-4.43431234">
            <iidm:ratioTapChanger lowTapPosition="1" tapPosition="14" targetDeadband="2.52" loadTapChangingCapabilities="true" regulating="true" targetV="63.0">
                <iidm:terminalRef id="_2be15fa7-027e-11e7-afc1-94659cb4e466" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1764705882352942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1627906976744187"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1494252873563218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1363636363636365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1235955056179776"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111111111111112"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989010989010988"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0869565217391304"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0752688172043012"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0638297872340425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0526315789473684"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0416666666666667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0309278350515465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0204081632653061"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0101010101010102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9900990099009901"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9803921568627451"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.970873786407767"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9615384615384615"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523809523809523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9433962264150942"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9345794392523364"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259259259259258"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9174311926605504"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090909090909091"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="446.134299">
                <iidm:temporaryLimit name="_cf132321-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="468.441014"/>
                <iidm:temporaryLimit name="_cf132322-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="490.747729"/>
            </iidm:currentLimits1>
            <iidm:currentLimits2 permanentLimit="1557.929298">
                <iidm:temporaryLimit name="_cf132325-4827-11ea-80e2-00155d739404" acceptableDuration="7200" value="1635.825763"/>
                <iidm:temporaryLimit name="_cf132326-4827-11ea-80e2-00155d739404" acceptableDuration="900" value="1713.722228"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b6edc7d-027e-11e7-afc1-94659cb4e466" name="FEIRA" country="PT" geographicalTags="_2b6ed891-027e-11e7-afc1-94659cb4e466">
        <iidm:voltageLevel id="_2b6edc7f-027e-11e7-afc1-94659cb4e466" name="FEI_400" nominalV="400.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6edc7e-027e-11e7-afc1-94659cb4e466" name="FEIRA" v="394.416138" angle="6.644075"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="_2b6ede92-027e-11e7-afc1-94659cb4e466" name="FEI_63" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="_2b6ede91-027e-11e7-afc1-94659cb4e466" name="FEIRA" v="63.5690155" angle="3.33468342"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="_3d3bab1c-8907-11e8-80ec-00155d38aa06" name="636_E2" energySource="WIND" minP="0.0" maxP="82.6" ratedS="83.0" voltageRegulatorOn="false" targetP="2.1" targetQ="-0.0" bus="_2b6ede91-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede91-027e-11e7-afc1-94659cb4e466" p="-2.1" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="_3d3bab22-8907-11e8-80ec-00155d38aa06" name="636_H " energySource="HYDRO" minP="0.0" maxP="40.28" ratedS="41.0" voltageRegulatorOn="false" targetP="2.9" targetQ="-0.0" bus="_2b6ede91-027e-11e7-afc1-94659cb4e466" connectableBus="_2b6ede91-027e-11e7-afc1-94659cb4e466" p="-2.9" q="0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
